from_bus,to_bus,k_bus,ckt,name,status,r12_pu,x12_pu,sbase12_mva,windv1,nomv1,ang1_deg,rata1_mva,ratb1_mva,ratc1_mva,windv2,nomv2
1,1900,0,1,                                        ,1,0.0,0.0001,100.0,1.0,0.0,0.0,2000.0,2000.0,0.0,1.0,0.0
2,2480,0,1,                                        ,1,0.0,0.0001,100.0,1.0,0.0,0.0,2000.0,2000.0,0.0,1.0,0.0
3,2650,0,1,                                        ,1,0.0,0.0001,100.0,1.0,0.0,0.0,2000.0,2000.0,0.0,1.0,0.0
10,15,0,1,核一ST-B                                ,1,0.00755,0.25771,22.4,1.0,345.0,0.0,44.8,0.0,0.0,1.0,4.16
10,16,0,2,核一ST-BS                               ,1,0.00755,0.25771,22.4,1.0,345.0,0.0,44.8,0.0,0.0,1.0,4.16
53,51,0,1,龍門SST1                                ,1,0.0216,0.41519,45.2,1.0,11.4,0.0,20.0,0.0,0.0,1.0,161.0
51,54,0,1,龍門#1RAT1                              ,1,0.01283,0.23174,60.75,1.0,161.0,0.0,60.75,60.75,0.0,1.0,4.16
51,55,0,1,龍門#1RAT2                              ,1,0.00932,0.24875,69.5,1.0,161.0,0.0,60.75,60.75,0.0,1.0,4.16
51,56,0,1,龍門#1ABT                               ,1,0.035,0.88131,15.0,1.0,161.0,0.0,15.0,15.0,0.0,1.0,13.8
51,57,0,1,龍門#2RAT1                              ,1,0.01319,0.23172,60.75,1.0,161.0,0.0,60.75,60.75,0.0,1.0,4.16
51,58,0,1,龍門#2RAT2                              ,1,0.00932,0.24875,60.75,1.0,161.0,0.0,60.75,60.75,0.0,1.0,4.16
51,59,0,1,龍門#2ABT                               ,1,0.03467,0.88599,15.0,1.0,161.0,0.0,15.0,15.0,0.0,1.0,13.8
100,103,0,1,協和M.T3                                ,1,0.00032,0.02531,570.0,1.0,345.0,0.0,570.0,570.0,0.0,0.95,18.0
100,104,0,1,協和M.T4                                ,1,0.00029,0.02461,570.0,1.0,345.0,0.0,570.0,570.0,0.0,0.95,18.0
100,105,0,1,協和S.T1                                ,1,0.00858,0.23371,20.4,1.0,345.0,0.0,20.4,0.0,0.0,1.0,4.16
100,106,0,2,協和S.T2                                ,1,0.00641,0.14604,20.4,0.975,345.0,0.0,20.4,0.0,0.0,1.0,4.16
210,211,0,1,林口M.T1                                ,1,0.001998,0.240759,999.0,1.0,345.0,0.0,999.0,0.0,0.0,0.975,25.0
210,212,0,1,林口M.T2                                ,1,0.00255,0.23,999.0,1.0,345.0,0.0,999.0,0.0,0.0,0.975,25.0
210,213,0,1,林口M.T3                                ,1,0.0024,0.2392,999.0,1.0,345.0,0.0,999.0,0.0,0.0,0.975,25.0
220,229,0,1,林口煤場                                ,1,0.0176,0.5013,25.0,1.0,161.0,0.0,25.0,25.0,0.0,1.0,6.9
233,230,0,1,林口D.T1                                ,1,0.01593,0.55877,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
291,299,0,1,大潭BSGT                                ,1,0.0111,0.3521,12.0,1.0,161.0,0.0,12.0,12.0,0.0,1.0,12.0
294,321,0,1,大潭GT#7-1                              ,1,0.0008,0.0584,400.0,1.0,161.0,0.0,400.0,400.0,0.0,1.0,25.0
294,322,0,1,大潭GT#7-2                              ,1,0.0008,0.0584,400.0,1.0125,161.0,0.0,400.0,400.0,0.0,1.0,25.0
294,323,0,1,大潭ST.T7                               ,1,0.0008,0.0595,386.0,1.0,161.0,0.0,386.0,0.0,0.0,0.975,15.6
295,327,0,1,大潭GT#9-1                              ,1,0.0004,0.0445,505.0,0.975,161.0,0.0,505.0,505.0,0.0,0.975,26.0
295,328,0,1,大潭GT#9-2                              ,1,0.0004,0.0446,505.0,0.975,161.0,0.0,505.0,505.0,0.0,0.975,26.0
295,329,0,1,大潭ST.T9                               ,1,0.0004,0.0444,505.0,0.975,161.0,0.0,505.0,505.0,0.0,0.975,26.0
300,309,0,1,大潭GT#3-1                              ,1,0.00094,0.05452,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,310,0,2,大潭GT#3-2                              ,1,0.00097,0.05496,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,311,0,3,大潭ST.T3                               ,1,0.00097,0.05484,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,312,0,1,大潭GT#4-1                              ,1,0.00094,0.05499,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,313,0,2,大潭GT#4-2                              ,1,0.00097,0.05449,180.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,314,0,1,大潭ST.T4                               ,1,0.00097,0.05473,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,315,0,1,大潭GT#5-1                              ,1,0.00094,0.05443,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,316,0,2,大潭GT#5-2                              ,1,0.00097,0.0549,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,317,0,1,大潭ST.T5                               ,1,0.00097,0.0547,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,318,0,1,大潭GT#6-1                              ,1,0.00097,0.05449,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,319,0,2,大潭GT#6-2                              ,1,0.001,0.05481,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,320,0,1,大潭ST.T6                               ,1,0.00097,0.0552,340.0,0.975,345.0,0.0,340.0,340.0,0.0,0.95,16.0
300,324,0,1,大潭GT#8-1                              ,1,0.00036,0.04594,505.0,0.975,345.0,0.0,505.0,505.0,0.0,0.975,26.0
300,325,0,1,大潭GT#8-2                              ,1,0.00034,0.04614,505.0,0.975,345.0,0.0,505.0,505.0,0.0,0.975,26.0
300,326,0,1,大潭ST.T8                               ,1,0.0004,0.0461366,505.0,0.975,345.0,0.0,505.0,505.0,0.0,0.975,26.0
91851,301,0,1,大潭T1-1                                ,1,0.00179,0.09409,195.0,0.975,161.0,0.0,195.0,195.0,0.0,0.95152,16.5
91853,304,0,1,大潭ST1                                 ,1,0.00091,0.04811,373.0,0.975,161.0,0.0,373.0,373.0,0.0,0.95,18.0
91861,305,0,1,大潭T2-1                                ,1,0.00185,0.09449,195.0,0.975,161.0,0.0,195.0,195.0,0.0,0.95152,16.5
91863,308,0,1,大潭ST2                                 ,1,0.00083,0.04822,373.0,0.975,161.0,0.0,373.0,373.0,0.0,0.95,18.0
410,411,0,1,碧海G.T1                                ,1,0.00517,0.19993,60.0,1.0,161.0,0.0,60.0,0.0,0.0,0.9565,13.8
450,451,0,1,石門M.T1                                ,1,0.0073,0.20648,57.5,1.0,161.0,0.0,57.5,57.5,0.0,0.95652,13.8
450,452,0,1,石門M.T2                                ,1,0.00748,0.19812,57.5,1.0,161.0,0.0,57.5,57.5,0.0,0.95652,13.8
513,511,0,1,中火D.T1                                ,1,0.00867,0.283,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
530,531,0,1,中火北M.T1                              ,1,0.0007,0.0246,640.0,1.0,345.0,0.0,640.0,640.0,0.0,0.95,22.0
530,532,0,1,中火北M.T2                              ,1,0.0007,0.0246,640.0,1.0,345.0,0.0,640.0,640.0,0.0,0.95,22.0
530,533,0,1,中火北M.T3                              ,1,0.00049,0.0219,716.8,1.0,345.0,0.0,716.8,0.0,0.0,0.95,22.0
530,534,0,1,中火北M.T4                              ,1,0.0007,0.0246,640.0,1.0,345.0,0.0,640.0,640.0,0.0,0.95,22.0
530,546,0,1,中火北S.T1                              ,1,0.0029515,0.102142,60.0,1.0,345.0,0.0,60.0,0.0,0.0,1.0,6.9
530,547,0,1,中火北S.T2                              ,1,0.0029515,0.102142,60.0,1.0,345.0,0.0,60.0,0.0,0.0,1.0,6.9
530,548,0,1,中火北S.T5                              ,1,0.006637,0.184975,60.0,1.0,345.0,0.0,60.0,60.0,0.0,1.0,6.9
530,554,0,1,台中新GT.T21                            ,1,0.0005,0.042,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
530,555,0,2,台中新GT.T22                            ,1,0.0005,0.042,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
530,556,0,S,台中新ST.T2                             ,1,0.0005,0.042,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
540,535,0,1,中火M.T5                                ,1,0.00012,0.0236,650.0,1.0,345.0,0.0,650.0,650.0,0.0,0.95,21.5
540,536,0,1,中火M.T6                                ,1,0.0005,0.025,728.0,1.0,345.0,0.0,728.0,728.0,0.0,0.95,21.5
540,537,0,1,中火M.T7                                ,1,0.00012,0.0236,650.0,1.0,345.0,0.0,650.0,650.0,0.0,0.95,21.5
540,538,0,1,中火M.T8                                ,1,0.00012,0.0236,650.0,1.0,345.0,0.0,650.0,650.0,0.0,0.95,21.5
90530,539,0,1,中火M.T9                                ,1,0.00048,0.02186,650.0,1.0,345.0,0.0,650.0,650.0,0.0,0.95,19.0
90540,541,0,1,中火M.T10                               ,1,0.00037,0.02263,650.0,1.0,345.0,0.0,650.0,650.0,0.0,0.95,19.0
550,551,0,1,台中新GT.T11                            ,1,0.0005,0.042,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
550,552,0,1,台中新GT.T12                            ,1,0.0005,0.0421,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
550,553,0,1,台中新ST.T1                             ,1,0.0005,0.0423,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
660,590,0,1,通霄新G.T3-1                            ,1,0.00068,0.05767,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
660,591,0,2,通霄新G.T3-2                            ,1,0.00068,0.05777,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
660,592,0,S,通霄新M.ST3                             ,1,0.00067,0.05752,376.0,1.0,345.0,0.0,376.0,0.0,0.0,0.975,20.0
650,593,0,1,通霄新G.T2-1                            ,1,0.00069,0.0582,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
650,594,0,2,通霄新G.T2-2                            ,1,0.00068,0.05779,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
650,595,0,S,通霄新M.ST2                             ,1,0.00067,0.05763,376.0,1.0,345.0,0.0,376.0,0.0,0.0,0.975,20.0
650,596,0,1,通霄新G.T1-1                            ,1,0.000632911,0.0579458,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
650,597,0,2,通霄新G.T1-2                            ,1,0.000683544,0.0577934,395.0,1.0,345.0,0.0,395.0,0.0,0.0,0.975,20.0
650,598,0,S,通霄新M.ST1                             ,1,0.00069,0.05747,376.0,1.0,345.0,0.0,376.0,0.0,0.0,0.975,20.0
601,627,0,1,通霄甲ST6                               ,1,0.0025,0.08424,145.0,1.0,161.0,0.0,145.0,145.0,0.0,0.95652,13.8
610,625,0,1,通霄乙GT6-1                             ,1,0.00246,0.08569,145.0,1.0,161.0,0.0,145.0,145.0,0.0,0.9565,13.8
610,626,0,2,通霄乙GT6-2                             ,1,0.0025,0.08486,145.0,1.0,161.0,0.0,145.0,145.0,0.0,0.9565,13.8
620,616,0,1,通霄丙T4-1                              ,0,0.00298,0.119,100.0,1.0,161.0,0.0,100.0,0.0,0.0,0.9565,13.8
620,619,0,S,通霄丙ST.T4                             ,0,0.00201,0.079,170.0,1.0,161.0,0.0,170.0,0.0,0.0,0.9565,13.8
628,621,0,1,通霄丙T5-1                              ,0,0.00298,0.119,100.0,1.0,161.0,0.0,100.0,100.0,0.0,0.9565,13.8
628,624,0,S,通霄丙ST.T5                             ,0,0.00201,0.079,170.0,1.0,161.0,0.0,170.0,0.0,0.0,0.9565,13.8
700,701,0,1,大觀二M.T1                              ,1,0.0012,0.0498,280.0,1.0,345.0,0.0,280.0,280.0,0.0,1.0,16.5
700,702,0,1,大觀二M.T2                              ,1,0.0012,0.0498,280.0,1.0,345.0,0.0,280.0,280.0,0.0,1.0,16.5
700,703,0,1,大觀二M.T3                              ,1,0.0012,0.0498,280.0,1.0,345.0,0.0,280.0,280.0,0.0,1.0,16.5
700,704,0,1,大觀二M.T4                              ,1,0.0012,0.0498,280.0,1.0,345.0,0.0,280.0,280.0,0.0,1.0,16.5
700,705,0,1,大觀二S.T1                              ,1,0.01441,0.30121,34.0,1.0,345.0,0.0,34.0,34.0,0.0,1.0,6.9
700,706,0,1,大觀二S.T2                              ,1,0.01441,0.30121,34.0,1.0,345.0,0.0,34.0,34.0,0.0,1.0,6.9
710,711,0,1,明潭M.T1                                ,1,0.001,0.0487,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
710,712,0,1,明潭M.T2                                ,1,0.001,0.0487,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
710,713,0,1,明潭M.T3                                ,1,0.001,0.0501,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
710,717,0,1,明潭S.T1                                ,1,0.0132,0.39749,36.66,1.0,345.0,0.0,36.7,36.7,0.0,1.0,13.8
720,714,0,1,明潭M.T4                                ,1,0.001,0.0501,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
720,715,0,1,明潭M.T5                                ,1,0.001,0.0501,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
720,716,0,1,明潭M.T6                                ,1,0.001,0.0501,300.0,1.0,345.0,0.0,300.0,300.0,0.0,1.0,16.5
720,718,0,1,明潭S.T2                                ,1,0.0132,0.39749,36.66,1.0,345.0,0.0,36.7,36.7,0.0,1.0,13.8
800,801,0,1,天輪G.T1                                ,1,0.01377,0.3462,30.0,1.0,161.0,0.0,30.0,30.0,0.0,0.95455,11.0
800,802,0,1,天輪G.T2                                ,1,0.01383,0.3297,30.0,1.0,161.0,0.0,30.0,30.0,0.0,0.95455,11.0
800,803,0,1,天輪G.T3                                ,1,0.01387,0.33113,30.0,1.0,161.0,0.0,30.0,30.0,0.0,0.95455,11.0
800,804,0,1,天輪G.T4                                ,1,0.0193,0.4,30.0,1.0,161.0,0.0,30.0,30.0,0.0,0.95455,11.0
800,805,0,1,天輪G.T5                                ,1,0.00187,0.0728,134.0,1.0,161.0,0.0,134.0,134.0,0.0,0.95652,13.8
822,820,0,1,谷關D.T1                                ,1,0.015,0.5353,20.0,1.0,23.9,0.0,20.0,20.0,0.0,1.0,161.0
822,820,0,2,谷關D.T2                                ,1,0.015,0.5353,20.0,1.0,23.9,0.0,20.0,20.0,0.0,1.0,161.0
820,825,0,1,谷關G1                                  ,1,0.00662001,0.17752,68.0,1.0,161.0,0.0,68.0,68.0,0.0,0.9565,13.8
820,826,0,2,谷關G2                                  ,1,0.00662,0.17738,68.0,1.0,161.0,0.0,68.0,68.0,0.0,0.9565,13.8
820,827,0,3,谷關G3                                  ,1,0.00662,0.1762,68.0,1.0,161.0,0.0,68.0,68.0,0.0,0.9565,13.8
820,828,0,4,谷關G4                                  ,1,0.00662001,0.17458,68.0,1.0,161.0,0.0,68.0,68.0,0.0,0.9565,13.8
830,831,0,1,青山G.T1                                ,1,0.00314,0.11233,118.0,1.0,161.0,0.0,118.0,0.0,0.0,0.9565,13.8
830,832,0,2,青山G.T2                                ,1,0.00314,0.11233,118.0,1.0,161.0,0.0,118.0,0.0,0.0,0.9565,13.8
830,833,0,3,青山G.T3                                ,1,0.00331,0.11309,118.0,1.0,161.0,0.0,118.0,0.0,0.0,0.9565,13.8
830,834,0,4,青山G.T4                                ,1,0.00331,0.11241,118.0,1.0,161.0,0.0,118.0,0.0,0.0,0.9565,13.8
830,835,0,1,青山S.TR                                ,1,0.09333,3.07525,3.0,1.0,161.0,0.0,3.0,0.0,0.0,1.0,11.95
840,841,0,1,德基M.T1                                ,1,0.00364,0.0984,100.0,1.0,161.0,0.0,100.0,100.0,0.0,0.95652,13.8
840,842,0,1,德基M.T2                                ,1,0.00364,0.0984,100.0,1.0,161.0,0.0,100.0,100.0,0.0,0.95652,13.8
840,843,0,1,德基M.T3                                ,1,0.00364,0.0984,100.0,1.0,161.0,0.0,100.0,100.0,0.0,0.95652,13.8
844,840,0,1,德基D.T1                                ,1,0.015,0.54779,20.0,1.0,23.9,0.0,20.0,20.0,0.0,1.0,161.0
844,840,0,2,德基D.T2                                ,1,0.015,0.5353,20.0,1.0,23.9,0.0,20.0,20.0,0.0,1.0,161.0
850,851,0,1,鉅工M.T1                                ,1,0.02192,0.36164,26.0,1.0,161.0,0.0,26.0,26.0,0.0,0.95455,11.0
850,852,0,1,鉅工M.T2                                ,1,0.02192,0.3655,26.0,1.0,161.0,0.0,26.0,26.0,0.0,0.95455,11.0
853,850,0,1,鉅工D.T                                 ,1,0.0115,0.566,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
860,861,0,1,大觀一G.T1                              ,1,0.01739,0.43039,28.0,1.0,161.0,0.0,28.0,28.0,0.0,0.95455,11.0
860,862,0,1,大觀一G.T2                              ,1,0.02229,0.44389,28.0,1.0,161.0,0.0,28.0,28.0,0.0,0.95455,11.0
860,863,0,1,大觀一G.T3                              ,1,0.01629,0.4233,28.0,1.0,161.0,0.0,28.0,28.0,0.0,0.95455,11.0
860,864,0,1,大觀一G.T4                              ,1,0.01629,0.4225,28.0,1.0,161.0,0.0,28.0,28.0,0.0,0.95455,11.0
860,865,0,1,大觀一G.T8                              ,1,0.01629,0.4225,28.0,1.0,161.0,0.0,28.0,28.0,0.0,0.95455,11.0
870,872,0,2,萬大T5                                  ,1,0.01825,0.40559,40.0,1.0,161.0,0.0,40.0,40.0,0.0,1.0,69.0
870,874,0,4,萬大T4                                  ,1,0.01816,0.40527,33.25,1.0,161.0,0.0,33.25,33.25,0.0,0.9565,13.8
875,876,0,1,松林G.T1                                ,1,0.018,0.4016,25.0,1.0,161.0,0.0,25.0,25.0,0.0,0.9565,13.8
876,877,0,2,松林G.T2                                ,1,0.001826,0.018157,3.5,1.0,13.8,0.0,3.5,3.5,0.0,0.94286,3.5
880,881,0,1,卓蘭T1                                  ,1,0.00851,0.30579,39.0,1.0,161.0,0.0,52.0,52.0,0.0,0.95652,13.8
880,882,0,2,卓蘭T2                                  ,1,0.009,0.30831,39.0,1.0,161.0,0.0,52.0,52.0,0.0,0.95652,13.8
883,880,0,1,卓蘭D.T1                                ,1,0.0162,0.5481,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
890,891,0,1,馬鞍M.T1                                ,1,0.00407,0.14076,86.0,1.0,161.0,0.0,86.0,86.0,0.0,0.9565,13.8
890,892,0,1,馬鞍M.T2                                ,1,0.00419,0.13982,86.0,1.0,161.0,0.0,86.0,86.0,0.0,0.9565,13.8
1000,1001,0,1,核三M.T1                                ,0,0.0002,0.0117,1260.0,1.0,345.0,0.0,1260.0,1260.0,0.0,0.98,25.0
1000,1002,0,1,核三M.T2                                ,0,0.0002,0.0116,1260.0,1.0,345.0,0.0,1260.0,1260.0,0.0,0.98,25.0
1000,1009,0,1,核三S.T1                                ,1,0.0206,0.6195,33.9,0.975,345.0,0.0,33.9,33.9,0.0,1.0,13.8
1020,1007,0,1,核三GT.T1                               ,1,0.0058,0.2048,64.0,1.0,161.0,0.0,64.0,64.0,0.0,1.0,13.8
1020,1008,0,1,核三GT.T2                               ,1,0.0058,0.2045,64.0,1.0,161.0,0.0,64.0,64.0,0.0,1.0,13.8
1030,1033,0,3,尖山G.T3                                ,1,0.0,0.098,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1034,0,4,尖山G.T4                                ,1,0.0,0.0984,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1035,0,5,尖山G.T5                                ,1,0.0,0.0982,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1036,0,6,尖山G.T6                                ,1,0.0,0.0982,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1037,0,7,尖山G.T7                                ,1,0.0,0.098,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1038,0,8,尖山G.T8                                ,1,0.0,0.0975,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1039,0,9,尖山G.T9                                ,1,0.0,0.0982,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1040,0,10,尖山G.T10                               ,1,0.0,0.0987,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1041,0,11,尖山G.T11                               ,1,0.0,0.099,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1030,1042,0,12,尖山G.T12                               ,1,0.0,0.0982,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1043,1031,0,1,尖山G.T1                                ,1,0.0,0.098,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1043,1032,0,2,尖山G.T2                                ,1,0.0,0.0979,10.0,1.0,69.0,0.0,12.5,12.5,0.0,0.9565,13.8
1050,1060,0,1,興達新GT.T11                            ,1,0.000474074,0.0422204,540.0,0.975,345.0,0.0,540.0,540.0,0.0,0.975,26.0
1050,1061,0,1,興達新GT.T12                            ,1,0.000472222,0.0421463,540.0,0.975,345.0,0.0,540.0,540.0,0.0,0.975,26.0
1050,1062,0,1,興達新ST.T1                             ,1,0.0005,0.0421,540.0,0.975,345.0,0.0,540.0,0.0,0.0,0.975,26.0
1050,1063,0,1,興達新GT.T21                            ,1,0.0005,0.0421,540.0,0.975,345.0,0.0,540.0,0.0,0.0,0.975,26.0
1050,1064,0,1,興達新GT.T22                            ,1,0.0005,0.0421,540.0,0.975,345.0,0.0,540.0,540.0,0.0,0.975,26.0
1050,1065,0,1,興達新ST.T2                             ,1,0.0005,0.0422,540.0,0.975,345.0,0.0,540.0,0.0,0.0,0.975,26.0
1050,1066,0,1,興達新GT.T31                            ,1,0.000628,0.042593,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
1050,1067,0,2,興達新GT.T32                            ,1,0.000628,0.042593,540.0,1.0,345.0,0.0,540.0,0.0,0.0,0.975,26.0
1051,1068,0,1,興達新ST.T3                             ,1,0.000628,0.042593,540.0,1.0,161.0,0.0,540.0,0.0,0.0,0.975,26.0
1090,1079,0,1,興達ST.T1                               ,1,0.00136,0.05954,250.0,1.0,345.0,0.0,250.0,250.0,0.0,0.95,16.0
1080,1081,0,1,興達北M.T1                              ,0,0.0003,0.0238,570.0,1.0,345.0,0.0,570.0,570.0,0.0,0.95,18.0
1080,1082,0,1,興達北M.T2                              ,0,0.0003,0.0239,570.0,1.0,345.0,0.0,570.0,570.0,0.0,0.95,18.0
1080,1083,0,1,興達北M.T3                              ,1,0.0002,0.0238,640.0,1.0,345.0,0.0,640.0,0.0,0.0,0.95,22.0
1080,1084,0,1,興達北M.T4                              ,1,0.0002,0.0238,640.0,1.0,345.0,0.0,640.0,640.0,0.0,0.95,22.0
1080,1085,0,1,興達北S.T2                              ,1,0.00511302,0.235463,30.0,1.0,345.0,0.0,60.0,0.0,0.0,1.0,4.16
1090,1089,0,1,興達ST.T2                               ,1,0.00132,0.05999,250.0,1.0,345.0,0.0,250.0,250.0,0.0,0.95,16.0
1090,1093,0,1,興達南ST.T3                             ,1,0.00136,0.05994,250.0,1.0,345.0,0.0,250.0,250.0,0.0,0.95,16.0
1090,1096,0,1,興達南ST.T4                             ,1,0.00132,0.05932,250.0,1.0,345.0,0.0,250.0,250.0,0.0,0.95,16.0
1090,1099,0,1,興達南ST.T5                             ,1,0.00132,0.05932,250.0,1.0,345.0,0.0,250.0,250.0,0.0,0.95,16.0
1100,1105,0,1,大林甲M.T5                              ,0,0.00036,0.0208,560.0,1.00435,161.0,0.0,560.0,560.0,0.0,0.95,18.0
1130,1101,0,1,大林MT1                                 ,1,0.0002,0.0237,999.0,1.0,345.0,0.0,999.0,0.0,0.0,0.975,25.0
1130,1102,0,1,大林MT2                                 ,1,0.0002,0.0238,999.0,1.0,345.0,0.0,999.0,0.0,0.0,0.975,25.0
1120,1106,0,1,大林M.T6                                ,1,0.0003,0.0235,728.0,1.0043,161.0,0.0,728.0,728.0,0.0,0.9488,21.5
1123,1120,0,1,大林丙D.T1                              ,1,0.00848,0.2637,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1120,1124,0,1,大林丙S.T3                              ,1,0.0063,0.32,37.5,1.0,161.0,0.0,37.5,37.5,0.0,1.0,4.2
1200,1201,0,1,南火北M.T1-1                            ,1,0.0031,0.1242,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1200,1202,0,1,南火北M.T1-2                            ,1,0.003,0.1228,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1200,1203,0,1,南火北ST.T1                             ,1,0.0022,0.088,175.0,1.0,161.0,0.0,175.0,175.0,0.0,0.95652,13.8
1200,1204,0,1,南火北M.T2-1                            ,1,0.003,0.123,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1200,1205,0,1,南火北M.T2-2                            ,1,0.003,0.1229,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1200,1206,0,1,南火北ST.T2                             ,1,0.0022,0.0879,175.0,1.0,161.0,0.0,175.0,175.0,0.0,0.95652,13.8
1210,1211,0,1,南火南M.T3-1                            ,1,0.003,0.1248,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1210,1212,0,1,南火南M.T3-2                            ,1,0.0028,0.1225,131.0,1.0,161.0,0.0,131.0,131.0,0.0,0.95652,13.8
1210,1213,0,1,南火南ST.T3                             ,1,0.0022,0.0879,175.0,1.0,161.0,0.0,175.0,175.0,0.0,0.95652,13.8
1210,1214,0,1,南火南M.T4                              ,1,0.0011,0.051,330.0,1.0,161.0,0.0,330.0,330.0,0.0,0.95,16.0
1401,1400,0,1,龍澗G.T1                                ,1,0.0066,0.1876,60.0,0.95,11.0,0.0,60.0,60.0,0.0,1.0,69.0
1401,1400,0,2,龍澗G.T2                                ,1,0.0069,0.1413,60.0,0.95,11.0,0.0,60.0,60.0,0.0,1.0,69.0
60180,1501,0,1,冬山儲D.T1                              ,1,0.0075,0.2819,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1583,1581,0,1,仙渡D.T1                                ,1,0.0084,0.2665,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1583,1581,0,2,仙渡D.T2                                ,1,0.0085,0.2664,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1593,1591,0,3,仙渡D.T3                                ,1,0.0071,0.2809,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1593,1591,0,4,仙渡D.T4                                ,1,0.0073,0.2821,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
1663,1661,0,1,深美D.T2                                ,1,0.00897,0.28903,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
60200,1891,0,1,龍潭儲D.T1                              ,1,0.0077,0.2707,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2003,2001,0,1,峨眉D.T1                                ,1,0.00882,0.28182,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2003,2001,0,2,峨眉D.T2                                ,1,0.0087,0.2662,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2032,2031,0,1,竹工D.T1                                ,1,0.0082,0.266,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2032,2031,0,2,竹工D.T2                                ,1,0.0082,0.2639,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2042,2041,0,1,竹工D.T3                                ,1,0.0075,0.2846,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2042,2041,0,2,竹工D.T4                                ,1,0.0075,0.2844,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2133,2131,0,3,后里D.T3                                ,1,0.0082,0.2734,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2143,2141,0,2,后里D.T2                                ,1,0.008,0.2725,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2173,2171,0,1,中科D.T2                                ,1,0.0074,0.2852,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2173,2171,0,2,中科D.T1                                ,1,0.0073,0.2716,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
2183,2181,0,2,中科D.T3                                ,1,0.0073,0.2875,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2203,2201,0,1,霧峰D.T3                                ,1,0.008,0.26538,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2203,2201,0,2,霧峰D.T4                                ,1,0.008,0.26405,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2303,2301,0,1,彰濱D.T3                                ,1,0.00733,0.29323,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2303,2301,0,2,彰濱D.T4                                ,1,0.00867,0.2797,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2323,2321,0,2,彰林D.T2                                ,1,0.0086,0.2635,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2333,2331,0,3,彰林D.T3                                ,1,0.0086,0.2664,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2353,2351,0,1,全興D.T1                                ,1,0.00717,0.28792,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2353,2351,0,2,全興D.T2                                ,1,0.00817,0.28655,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2353,2351,0,3,全興D.T3                                ,1,0.00733,0.28023,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2503,2501,0,1,嘉民北D.T1                              ,1,0.0082,0.2854,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2603,2601,0,2,南科東D.T2                              ,1,0.00735,0.28823,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2603,2601,0,3,南科東D.T3                              ,1,0.00733,0.28807,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2613,2611,0,1,南科西D.T1                              ,1,0.00875,0.2792,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2613,2611,0,4,南科西D.T4                              ,1,0.00867,0.283,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2621,95200,0,1,南科南D.T1                              ,1,0.0,0.0001,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
2673,2671,0,4,路北D.T4                                ,1,0.00733,0.2834,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2683,2681,0,1,路北D.T1                                ,1,0.00733001,0.28123,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2683,2681,0,3,路北D.T3                                ,1,0.00717,0.28258,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2753,2751,0,1,仁武D.T1                                ,1,0.00878,0.28168,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2753,2751,0,2,仁武D.T2                                ,1,0.00878,0.28168,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2763,2761,0,3,仁武D.T3                                ,1,0.00878,0.28168,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2763,2761,0,4,仁武D.T4                                ,1,0.00875,0.28195,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2803,2801,0,1,高雄D.T1                                ,1,0.00733,0.28657,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2803,2801,0,2,高雄D.T2                                ,1,0.00733,0.28757,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2813,2811,0,3,高雄D.T3                                ,1,0.00733,0.2839,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2813,2811,0,4,高雄D.T4                                ,1,0.00733,0.2864,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2853,2851,0,1,五甲D.T1                                ,1,0.0078,0.2724,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
2853,2851,0,2,五甲D.T2                                ,1,0.0078,0.2726,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
2863,2861,0,3,五甲D.T3                                ,1,0.0072,0.2779,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
2923,2921,0,1,高港丙D.T1                              ,1,0.0088,0.2821,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2923,2921,0,2,高港丙D.T2                              ,1,0.0088,0.28,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2933,2931,0,2,瀰力D.T2                                ,1,0.0087,0.2802,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2943,2941,0,3,瀰力D.T3                                ,1,0.0087,0.2804,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
2953,2951,0,1,大鵬D.T1                                ,1,0.0085,0.2769,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
3003,3001,0,1,鳳林D.T1                                ,1,0.01777,0.5844,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
3003,3001,0,2,鳳林D.T2                                ,1,0.0178,0.58407,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
3133,3131,0,1,南港D.T4                                ,1,0.00867,0.27203,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3133,3131,0,2,南港D.T5                                ,1,0.00867,0.2742,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3143,3141,0,3,八堵D.T3                                ,1,0.00905,0.28868,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3143,3141,0,4,八堵D.T4                                ,1,0.00911,0.28664,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3183,3181,0,1,板橋D.T1                                ,1,0.01767,0.54171,30.0,1.025,23.9,0.0,30.0,30.0,30.0,1.0,161.0
3183,3181,0,2,板橋D.T2                                ,1,0.00732,0.28357,60.0,1.025,23.9,0.0,60.0,60.0,60.0,1.0,161.0
3193,3191,0,3,板橋D.T3                                ,1,0.0076,0.29757,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
3193,3191,0,4,板橋D.T4                                ,1,0.00867,0.27887,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
3193,3191,0,5,板橋D.T5                                ,1,0.00867,0.27937,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
3193,3191,0,6,板橋D.T6                                ,1,0.00867,0.2802,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
3213,3211,0,1,萬隆D.T1                                ,1,0.007,0.2829,100.0,1.0,23.9,30.0,60.0,0.0,0.0,1.0,161.0
3213,3211,0,2,萬隆D.T2                                ,1,0.007,0.2829,100.0,1.0,23.9,30.0,60.0,0.0,0.0,1.0,161.0
3213,3211,0,3,萬隆D.T3                                ,1,0.007,0.2829,100.0,1.0,23.9,30.0,60.0,0.0,0.0,1.0,161.0
3223,3221,0,1,台北D.T5                                ,1,0.009,0.2797,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3223,3221,0,2,台北D.T6                                ,1,0.00722,0.27907,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3243,3241,0,1,蘆洲D.T4                                ,1,0.00867,0.28703,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3243,3241,0,2,蘆洲D.T5                                ,1,0.00905,0.2874,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3243,3241,0,3,蘆洲D.T6                                ,1,0.00903,0.28672,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3243,3241,0,4,蘆洲D.T7                                ,1,0.008,0.2664,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3283,3281,0,1,東林D.T1                                ,1,0.00717,0.27557,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3283,3281,0,2,東林D.T2                                ,1,0.00717,0.2754,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3283,3281,0,3,東林D.T3                                ,1,0.007,0.27608,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3293,3291,0,1,蘆竹D.T1                                ,1,0.0085,0.28303,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3293,3291,0,2,蘆竹D.T2                                ,1,0.0085,0.28503,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3303,3301,0,1,樹德D.T3                                ,1,0.00838,0.27037,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3303,3301,0,2,樹德D.T4                                ,1,0.00867,0.27837,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3323,3321,0,1,中壢D.T3                                ,1,0.0085,0.2807,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3323,3321,0,2,中壢D.T4                                ,1,0.0085,0.2807,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3363,3361,0,1,松樹D.T1                                ,1,0.0087,0.2822,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3363,3361,0,2,松樹D.T2                                ,1,0.00783,0.28473,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3363,3361,0,3,松樹D.T3                                ,1,0.00783,0.28457,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3393,3391,0,1,新竹D.T4                                ,1,0.009,0.27918,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3393,3391,0,2,新竹D.T3                                ,1,0.00817,0.29655,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3413,3411,0,1,苗栗D.T1                                ,1,0.0085,0.2824,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3413,3411,0,2,苗栗D.T2                                ,1,0.0085,0.2837,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3443,3441,0,1,龍秀D.T1                                ,1,0.00867,0.28037,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3443,3441,0,2,龍秀D.T2                                ,1,0.0085,0.29022,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3443,3441,0,3,龍秀D.T3                                ,1,0.00717,0.27757,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3453,3451,0,1,翁子D.T1                                ,1,0.0088,0.2768,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
3453,3451,0,2,翁子D.T2                                ,1,0.0088,0.2768,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
3483,3481,0,1,埔里D.T4                                ,1,0.00883,0.2803,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3483,3481,0,2,埔里D.T5                                ,1,0.00873,0.2807,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3523,3521,0,1,中市D.T2                                ,1,0.00767,0.2839,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3523,3521,0,2,中市D.T3                                ,1,0.00883,0.26702,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3523,3521,0,6,中市D.T6                                ,1,0.007333,0.265833,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3553,3551,0,1,彰化D.T1                                ,1,0.00817,0.29072,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3553,3551,0,2,彰化D.T2                                ,1,0.00833,0.29022,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3663,3661,0,1,雲林D.T1                                ,1,0.0085,0.2837,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3663,3661,0,2,雲林D.T2                                ,1,0.0085,0.2842,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3673,3671,0,1,嘉義D.T2                                ,1,0.00897,0.28837,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3683,3681,0,2,新營D.T2                                ,1,0.0085,0.2627,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3683,3681,0,3,新營D.T3                                ,1,0.0085,0.26587,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3694,3695,0,1,馬公D.T1                                ,1,0.0,0.0871,15.0,1.0,69.0,0.0,15.0,20.0,25.0,1.048,11.4
3694,3695,0,2,馬公D.T2                                ,1,0.0,0.086,15.0,1.0,69.0,0.0,15.0,20.0,25.0,1.048,11.4
3694,3695,0,3,馬公D.T3                                ,1,0.0,0.0861,15.0,1.0,69.0,0.0,15.0,20.0,25.0,1.048,11.4
3694,3695,0,4,馬公D.T4                                ,1,0.0,0.0939,15.0,1.0,69.0,0.0,15.0,20.0,25.0,1.048,11.4
3723,3721,0,6,山上D.T6                                ,1,0.0083,0.2919,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3733,3731,0,1,安南D.T1                                ,1,0.00783,0.2839,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3733,3731,0,2,安南D.T2                                ,1,0.008,0.28405,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3733,3731,0,3,安南D.T3                                ,1,0.00867,0.2897,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3763,3761,0,1,台南D.T5                                ,1,0.00867,0.27853,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3763,3761,0,2,台南D.T6                                ,1,0.00733,0.27773,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3763,3761,0,3,台南D.T7                                ,1,0.0075,0.27973,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3763,3761,0,4,台南D.T8                                ,1,0.00883,0.26485,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3793,3791,0,1,岡山D.T4                                ,1,0.0085,0.288541,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3793,3791,0,2,岡山D.T5                                ,1,0.0092,0.2832,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3813,3811,0,1,社武D.T1                                ,1,0.00883,0.28303,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3813,3811,0,2,社武D.T2                                ,1,0.00733,0.29873,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3903,3901,0,1,南工甲D.T2                              ,1,0.00883,0.28103,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3923,3921,0,1,墾丁D.T1                                ,1,0.00837,0.29172,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3923,3921,0,2,墾丁D.T2                                ,1,0.0087,0.2812,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3933,3931,0,3,屏東D.T3                                ,1,0.0075,0.2659,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
3953,3951,0,1,花蓮D.T4                                ,1,0.00883,0.28337,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3973,3971,0,4,台東D.T4                                ,1,0.00783333,0.272221,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
3973,3971,0,5,台東D.T5                                ,1,0.009,0.2871,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4002,4001,0,1,和仁D.T1                                ,1,0.00833,0.26803,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4002,4001,0,2,和仁D.T2                                ,1,0.00833,0.26803,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4012,4011,0,1,利澤D.T1                                ,1,0.0083,0.2859,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4012,4011,0,2,利澤D.T2                                ,1,0.0082,0.2739,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4012,4011,0,3,利澤D.T3                                ,1,0.0073,0.2799,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4012,4011,0,4,利澤D.T4                                ,1,0.0073,0.2791,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4016,4015,0,1,蘇東D.T1                                ,1,0.0157,0.5294,30.0,1.0125,23.9,0.0,30.0,30.0,0.0,1.0,161.0
4026,4025,0,1,員山D.T1                                ,1,0.008,0.26638,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4026,4025,0,2,員山D.T2                                ,1,0.008,0.26472,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4028,4027,0,1,宜市D.T1                                ,1,0.0082,0.2694,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4028,4027,0,2,宜市D.T2                                ,1,0.0082,0.2682,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4030,4029,0,1,宜府D.T1                                ,1,0.008,0.2665,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4030,4029,0,2,宜府D.T2                                ,1,0.0078,0.2671,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4048,4047,0,1,廣安D.T1                                ,1,0.0084,0.2789,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4048,4047,0,2,廣安D.T2                                ,1,0.0092,0.2777,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4108,4107,0,1,西湖D.T2                                ,1,0.0088,0.2804,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4108,4107,0,2,西湖D.T3                                ,1,0.0088,0.28,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4108,4107,0,3,西湖D.T1                                ,1,0.00742,0.2789,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4110,4109,0,1,民權D.T1                                ,1,0.0073,0.2807,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4110,4109,0,2,民權D.T2                                ,1,0.0085,0.2857,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4110,4109,0,3,民權D.T3                                ,1,0.0075,0.2806,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4112,4111,0,1,八連D.T1                                ,1,0.0087,0.2792,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4112,4111,0,2,八連D.T2                                ,1,0.0087,0.2799,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4112,4111,0,3,八連D.T3                                ,1,0.0086,0.3007,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4114,4113,0,1,北資D.T1                                ,1,0.00633,0.2791,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4114,4113,0,2,北資D.T2                                ,1,0.00833,0.26953,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4114,4113,0,3,北資D.T3                                ,1,0.00833,0.26937,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4114,4113,0,4,北資D.T4                                ,1,0.0073,0.2641,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4116,4115,0,1,茄苳D.T1                                ,1,0.0086,0.2669,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4116,4115,0,2,茄苳D.T2                                ,1,0.0087,0.2682,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4118,4117,0,1,坪林D.T2                                ,1,0.0088,0.28,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4118,4117,0,2,坪林D.T3                                ,1,0.0088,0.2808,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4128,4127,0,1,澳底D.T1                                ,1,0.0085,0.2667,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4128,4127,0,2,澳底D.T2                                ,1,0.0085,0.26487,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4140,4139,0,1,光明D.T1                                ,1,0.0085,0.2767,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4140,4139,0,2,光明D.T2                                ,1,0.0085,0.28,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4142,4141,0,1,玉成臨D.T1                              ,1,0.007,0.2762,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4144,4143,0,1,週美D.T1                                ,1,0.00633,0.27963,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4144,4143,0,2,週美D.T2                                ,1,0.00817,0.26722,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4144,4143,0,3,週美D.T3                                ,1,0.00633,0.2786,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4148,4147,0,1,橋東D.T1                                ,1,0.00783333,0.267552,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4148,4147,0,2,橋東D.T2                                ,1,0.00656667,0.298461,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4162,4161,0,1,沙崙D.T1                                ,1,0.0082,0.2679,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4162,4161,0,2,沙崙D.T2                                ,1,0.0082,0.2659,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4162,4161,0,3,沙崙D.T3                                ,1,0.0067,0.2769,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4204,4203,0,1,大直D.T1                                ,1,0.0088,0.2817,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4204,4203,0,2,大直D.T2                                ,1,0.0087,0.2845,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4204,4203,0,3,大直D.T3                                ,1,0.0082,0.2687,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4208,4207,0,1,百齡D.T1                                ,1,0.0085,0.28387,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4208,4207,0,2,百齡D.T2                                ,1,0.0085,0.28387,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4214,4213,0,1,蘭雅D.T1                                ,1,0.0085,0.28905,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4214,4213,0,2,蘭雅D.T2                                ,1,0.0085,0.28553,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4214,4213,0,3,蘭雅D.T3                                ,1,0.00783,0.2849,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4256,4255,0,1,民生D.T1                                ,1,0.0083,0.2809,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4256,4255,0,2,民生D.T2                                ,1,0.0089,0.2784,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4256,4255,0,3,民生D.T3                                ,1,0.0093,0.2905,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4258,4257,0,1,榮星D.T1                                ,1,0.0075,0.2832,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4258,4257,0,2,榮星D.T2                                ,1,0.007,0.2754,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4258,4257,0,3,榮星D.T3                                ,1,0.007,0.2739,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4260,4259,0,1,松江D.T1                                ,1,0.0073,0.2637,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4260,4259,0,2,松江D.T2                                ,1,0.0073,0.2651,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4260,4259,0,3,松江D.T3                                ,1,0.0073,0.2649,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4264,4263,0,1,長春D.T1                                ,1,0.0068,0.2789,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4264,4263,0,2,長春D.T2                                ,1,0.0068,0.2811,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4264,4263,0,3,長春D.T3                                ,1,0.0068,0.2814,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4266,4265,0,1,敦化D.T1                                ,1,0.007,0.2751,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4266,4265,0,2,敦化D.T2                                ,1,0.0072,0.2764,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4270,4269,0,1,基信D.T1                                ,1,0.0081,0.2792,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4270,4269,0,2,基信D.T2                                ,1,0.0078,0.2802,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4270,4269,0,3,基信D.T3                                ,1,0.008,0.2791,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4276,4275,0,1,中崙D.T1                                ,1,0.008,0.2784,60.0,0.95,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4276,4275,0,2,中崙D.T2                                ,1,0.008,0.2787,60.0,0.95,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4276,4275,0,3,中崙D.T3                                ,1,0.008,0.2789,60.0,0.95,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4276,4275,0,4,中崙D.T4                                ,1,0.008,0.2784,60.0,0.95,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4302,4301,0,1,常德D.T1                                ,1,0.00683,0.29192,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4302,4301,0,2,常德D.T2                                ,1,0.007,0.29342,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4302,4301,0,3,常德D.T3                                ,1,0.007,0.29558,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4306,4305,0,1,華陰D.T1                                ,1,0.0082,0.2005,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4306,4305,0,2,華陰D.T2                                ,1,0.00582,0.27827,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4306,4305,0,3,華陰D.T3                                ,1,0.0082,0.1999,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4308,4307,0,1,建國D.T1                                ,1,0.007,0.276745,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4308,4307,0,2,建國D.T2                                ,1,0.00717,0.2769,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4310,4309,0,1,虎林D.T1                                ,1,0.00733,0.27857,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4310,4309,0,2,虎林D.T2                                ,1,0.00717,0.2754,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4310,4309,0,3,虎林D.T3                                ,1,0.00717,0.27423,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4314,4313,0,1,福和D.T1                                ,1,0.0072,0.2866,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4314,4313,0,2,福和D.T2                                ,1,0.0072,0.2882,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4314,4313,0,3,福和D.T3                                ,1,0.007,0.2862,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4352,4351,0,1,中正D.T1                                ,1,0.00577,0.27743,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4352,4351,0,2,中正D.T2                                ,1,0.00578,0.27693,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4352,4351,0,3,中正D.T3                                ,1,0.00767,0.29407,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4352,4351,0,4,中正D.T4                                ,1,0.00683,0.27842,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4354,4353,0,1,青年D.T1                                ,1,0.00717,0.2789,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4354,4353,0,2,青年D.T2                                ,1,0.00728,0.29292,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4354,4353,0,3,青年D.T3                                ,1,0.00723,0.29192,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4358,4357,0,1,南海D.T1                                ,1,0.00717,0.29558,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4358,4357,0,2,南海D.T2                                ,1,0.00733,0.29342,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4358,4357,0,3,南海D.T3                                ,1,0.00733,0.29342,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4360,4359,0,1,成都D.T1                                ,1,0.0072,0.27373,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4360,4359,0,2,成都D.T2                                ,1,0.00705,0.27358,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4362,4361,0,1,城中D.T1                                ,1,0.0082,0.2695,60.0,1.05,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4362,4361,0,2,城中D.T2                                ,1,0.0082,0.2704,60.0,1.05,23.9,0.0,60.0,60.0,0.0,1.0,161.0
