from_bus,to_bus,k_bus,ckt,name,status,r12_pu,x12_pu,sbase12_mva,windv1,nomv1,ang1_deg,rata1_mva,ratb1_mva,ratc1_mva,windv2,nomv2
4402,4401,0,1,臥龍D.T1                                ,1,0.0089,0.28503,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4402,4401,0,2,臥龍D.T2                                ,1,0.00873,0.27103,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4402,4401,0,3,臥龍D.T3                                ,1,0.00908,0.29303,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4404,4403,0,1,秀朗D.T1                                ,1,0.00883,0.28353,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4404,4403,0,2,秀朗D.T2                                ,1,0.00875,0.28353,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4404,4403,0,3,秀朗D.T3                                ,1,0.00883,0.2842,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4410,4409,0,1,三張D.T1                                ,1,0.00733,0.29307,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4410,4409,0,2,三張D.T2                                ,1,0.0075,0.29173,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4410,4409,0,3,三張D.T3                                ,1,0.00733,0.29023,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4412,4411,0,1,大豐D.T1                                ,1,0.00743,0.28473,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4412,4411,0,2,大豐D.T2                                ,1,0.00872,0.27087,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4412,4411,0,3,大豐D.T3                                ,1,0.00727,0.2839,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4426,4425,0,1,世貿D.T1                                ,1,0.007,0.289582,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4426,4425,0,2,世貿D.T2                                ,1,0.007,0.289415,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4426,4425,0,3,世貿D.T3                                ,1,0.007,0.290249,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4426,4425,0,4,世貿D.T4                                ,1,0.007,0.289916,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4438,4437,0,1,七張D.T1                                ,1,0.0086,0.266528,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4438,4437,0,2,七張D.T2                                ,1,0.0087,0.2684,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4438,4437,0,3,七張D.T3                                ,1,0.00732,0.2799,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4438,4437,0,4,七張D.T4                                ,1,0.00735,0.28173,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4506,4505,0,1,化成D.T1                                ,1,0.0085,0.28587,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4506,4505,0,2,化成D.T2                                ,1,0.0085,0.2857,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4506,4505,0,3,化成D.T3                                ,1,0.00867,0.28587,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4508,4507,0,1,二重D.T1                                ,1,0.0075,0.2774,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4508,4507,0,2,二重D.T2                                ,1,0.0086,0.28153,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4508,4507,0,3,二重D.T3                                ,1,0.00733,0.27523,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4514,4513,0,1,重新D.T1                                ,1,0.00883,0.28503,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4514,4513,0,2,重新D.T2                                ,1,0.00867,0.2847,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4514,4513,0,3,重新D.T3                                ,1,0.00883,0.28537,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4528,4527,0,1,頭前D.T1                                ,1,0.0073,0.2681,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4528,4527,0,2,頭前D.T2                                ,1,0.0072,0.2689,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4528,4527,0,3,頭前D.T3                                ,1,0.0085,0.2794,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4552,4551,0,1,頂埔D.T1                                ,1,0.00883,0.28403,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4552,4551,0,2,頂埔D.T2                                ,1,0.00883,0.28487,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4552,4551,0,3,頂埔D.T3                                ,1,0.00883,0.28287,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4554,4553,0,1,頂埔D.T4                                ,1,0.0073,0.2857,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4554,4553,0,2,頂埔D.T5                                ,1,0.0073,0.2839,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4558,4557,0,1,信南D.T1                                ,1,0.00683,0.28392,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4558,4557,0,2,信南D.T2                                ,1,0.00683,0.28525,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4558,4557,0,3,信南D.T3                                ,1,0.00683,0.28442,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4558,4557,0,4,信南D.T4                                ,1,0.00667,0.28442,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4560,4559,0,1,安康D.T2                                ,1,0.0073,0.2854,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4560,4559,0,2,安康D.T3                                ,1,0.0087,0.2672,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4560,4559,0,3,安康D.T4                                ,1,0.0086,0.2682,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4564,4563,0,1,柑園D.T1                                ,1,0.0085,0.28788,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4564,4563,0,2,柑園D.T2                                ,1,0.0085,0.28503,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4564,4563,0,3,柑園D.T3                                ,1,0.00733,0.28007,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4568,4567,0,1,新民D.T1                                ,1,0.0068,0.2839,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4568,4567,0,2,新民D.T2                                ,1,0.0068,0.2843,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4568,4567,0,3,新民D.T3                                ,1,0.0068,0.2869,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4568,4567,0,4,新民D.T4                                ,1,0.0068,0.2856,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4574,4573,0,1,景星D.T1                                ,1,0.0085,0.29105,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4574,4573,0,2,景星D.T2                                ,1,0.00867,0.29287,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4574,4573,0,3,景星D.T3                                ,1,0.00733,0.2789,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4576,4575,0,1,社后D.T1                                ,1,0.00767,0.28157,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4576,4575,0,2,社后D.T2                                ,1,0.00783,0.28372,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4584,4583,0,1,隆恩D.T1                                ,1,0.00852,0.2647,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4584,4583,0,2,隆恩D.T2                                ,1,0.00853,0.2642,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4584,4583,0,3,隆恩D.T3                                ,1,0.0074,0.2839,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4602,4601,0,1,林中D.T1                                ,1,0.007,0.27642,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4602,4601,0,2,林中D.T2                                ,1,0.007,0.27525,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4602,4601,0,3,林中D.T3                                ,1,0.0075,0.2754,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4604,4603,0,1,坪頂D.T1                                ,1,0.0065,0.27458,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4604,4603,0,2,坪頂D.T2                                ,1,0.00633,0.2751,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4604,4603,0,3,坪頂D.T3                                ,1,0.0065,0.27708,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4604,4603,0,4,坪頂D.T4                                ,1,0.0065,0.27708,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4608,4607,0,1,迴龍D.T1                                ,1,0.00867,0.28237,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4608,4607,0,2,迴龍D.T2                                ,1,0.00867,0.28003,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4608,4607,0,3,迴龍D.T3                                ,1,0.00717,0.2649,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4612,4611,0,1,南崁D.T1                                ,1,0.0085,0.28087,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4612,4611,0,2,南崁D.T2                                ,1,0.0085,0.28003,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4612,4611,0,3,南崁D.T3                                ,1,0.0085,0.27987,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4614,4613,0,1,宏安D.T1                                ,1,0.00867,0.29137,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4614,4613,0,2,宏安D.T2                                ,1,0.00867,0.28587,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4614,4613,0,3,宏安D.T3                                ,1,0.00867,0.28687,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4618,4617,0,1,興珍D.T1                                ,1,0.00733,0.2914,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4618,4617,0,2,興珍D.T2                                ,1,0.00733,0.29208,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4618,4617,0,3,興珍D.T3                                ,1,0.00733,0.28873,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4618,4617,0,4,興珍D.T4                                ,1,0.0074,0.2846,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4626,4625,0,1,板城D.T1                                ,1,0.00833,0.2607,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4626,4625,0,2,板城D.T2                                ,1,0.00817,0.2642,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4626,4625,0,3,板城D.T3                                ,1,0.00733,0.27557,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4628,4627,0,1,福營D.T1                                ,1,0.00886667,0.280493,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4628,4627,0,2,福營D.T2                                ,1,0.00878333,0.279295,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4628,4627,0,3,福營D.T3                                ,1,0.00881667,0.280745,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4630,4629,0,1,樹林D.T1                                ,1,0.0085,0.2607,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4630,4629,0,2,樹林D.T2                                ,1,0.00833,0.2597,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4630,4629,0,3,樹林D.T3                                ,1,0.00733,0.2797,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4636,4635,0,1,樂善D.T1                                ,1,0.00733,0.28507,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4636,4635,0,2,樂善D.T2                                ,1,0.0085,0.2767,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4636,4635,0,3,樂善D.T3                                ,1,0.00733,0.2849,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4636,4635,0,4,樂善D.T4                                ,1,0.0082,0.2689,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4638,4637,0,1,泰山D.T1                                ,1,0.0073,0.2819,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4638,4637,0,2,泰山D.T2                                ,1,0.0073,0.2819,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4638,4637,0,3,泰山D.T3                                ,1,0.0073,0.2832,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4640,4639,0,1,長安D.T1                                ,1,0.00882,0.27887,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4640,4639,0,2,長安D.T2                                ,1,0.00883333,0.280744,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4640,4639,0,3,長安D.T3                                ,1,0.00885,0.279543,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4640,4639,0,4,長安D.T4                                ,1,0.00885,0.27883,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4650,4649,0,1,南興D.T1                                ,1,0.0083,0.2727,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
4650,4649,0,2,南興D.T2                                ,1,0.0083,0.27351,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
4650,4649,0,3,南興D.T3                                ,1,0.0065,0.2709,60.0,1.0125,23.9,0.0,60.0,60.0,60.0,1.0,161.0
4650,4649,0,4,南興D.T4                                ,1,0.0075,0.2634,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4652,4651,0,1,福海D.T1                                ,1,0.0082,0.2677,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4652,4651,0,2,福海D.T2                                ,1,0.008,0.2684,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4652,4651,0,3,福海D.T3                                ,1,0.0073,0.2651,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4652,4651,0,4,福海D.T4                                ,1,0.0073,0.2651,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4702,4701,0,3,中大D.T3                                ,1,0.00817,0.2685,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4702,4701,0,4,中大D.T4                                ,1,0.0085,0.267,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4704,4703,0,1,興國D.T1                                ,1,0.00783,0.28255,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4704,4703,0,2,興國D.T2                                ,1,0.008,0.28355,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4704,4703,0,3,興國D.T3                                ,1,0.00783,0.2859,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4706,4705,0,1,宋屋D.T1                                ,1,0.00867,0.26168,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4706,4705,0,2,宋屋D.T2                                ,1,0.00867,0.26502,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4706,4705,0,3,宋屋D.T3                                ,1,0.007,0.2784,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4710,4709,0,1,五權D.T1                                ,1,0.0067,0.2786,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4710,4709,0,2,五權D.T2                                ,1,0.008,0.2687,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4710,4709,0,3,五權D.T3                                ,1,0.0082,0.267,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4712,4711,0,2,中原D.T2                                ,1,0.0073,0.2797,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4712,4711,0,3,中原D.T3                                ,1,0.0087,0.2674,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4712,4711,0,4,中原D.T4                                ,1,0.0088,0.2689,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4714,4713,0,1,自立D.T1                                ,1,0.008,0.2719,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4714,4713,0,2,自立D.T2                                ,1,0.008,0.2725,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4716,4715,0,1,忠福D.T1                                ,1,0.00783,0.28205,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4716,4715,0,2,忠福D.T2                                ,1,0.008,0.28355,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4716,4715,0,3,忠福D.T3                                ,1,0.008,0.28355,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4716,4715,0,4,忠福D.T4                                ,1,0.00738333,0.279069,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4752,4751,0,1,富岡D.T1                                ,1,0.00878,0.28637,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4752,4751,0,2,富岡D.T2                                ,1,0.00873,0.27737,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4752,4751,0,3,富岡D.T3                                ,1,0.0085,0.28137,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4754,4753,0,1,榮成D.T1                                ,1,0.00877,0.26652,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4754,4753,0,2,榮成D.T2                                ,1,0.0085,0.26603,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4754,4753,0,3,榮成D.T3                                ,1,0.007,0.28192,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4756,4755,0,1,白玉D.T1                                ,1,0.00833,0.28838,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4756,4755,0,2,白玉D.T2                                ,1,0.007,0.27625,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4756,4755,0,3,白玉D.T3                                ,1,0.00717,0.2769,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4756,4755,0,4,白玉D.T4                                ,1,0.00817,0.26803,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4758,4757,0,1,塘尾D.T1                                ,1,0.0065,0.27392,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4758,4757,0,2,塘尾D.T2                                ,1,0.0065,0.27392,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4760,4759,0,1,保生D.T1                                ,1,0.00816667,0.269376,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4760,4759,0,2,保生D.T2                                ,1,0.00816667,0.268042,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4764,4763,0,1,長發D.T1                                ,1,0.00817,0.26604,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4764,4763,0,2,長發D.T2                                ,1,0.00817,0.26437,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4802,4801,0,1,東社D.T1                                ,1,0.00867,0.28253,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4802,4801,0,2,東社D.T2                                ,1,0.00867,0.2822,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4802,4801,0,3,東社D.T3                                ,1,0.00723,0.2829,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4806,4805,0,1,聖亭D.T1                                ,1,0.0085,0.2807,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4806,4805,0,2,聖亭D.T2                                ,1,0.0085,0.27737,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4806,4805,0,3,聖亭D.T3                                ,1,0.0063,0.2741,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4812,4811,0,1,高揚D.T1                                ,1,0.00817,0.27138,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4812,4811,0,2,高揚D.T2                                ,1,0.0085,0.27153,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4814,4813,0,2,瑞源D.T2                                ,1,0.00817,0.26738,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4814,4813,0,3,瑞源D.T3                                ,1,0.0065,0.27958,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4814,4813,0,4,瑞源D.T4                                ,1,0.00817,0.26838,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4816,4815,0,1,新工D.T1                                ,1,0.00833,0.28355,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4816,4815,0,2,新工D.T2                                ,1,0.00833,0.28355,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4816,4815,0,3,新工D.T3                                ,1,0.00833,0.28422,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4818,4817,0,1,楊梅D.T1                                ,1,0.00877,0.28182,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4818,4817,0,2,楊梅D.T2                                ,1,0.00877,0.28188,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4818,4817,0,3,楊梅D.T3                                ,1,0.00733,0.26807,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4820,4819,0,1,龍顯D.T2                                ,1,0.00817,0.26617,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4820,4819,0,2,龍顯D.T3                                ,1,0.008,0.26667,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4822,4821,0,1,湖北D.T1                                ,1,0.0085,0.28172,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4822,4821,0,2,湖北D.T2                                ,1,0.00867,0.2822,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4822,4821,0,3,湖北D.T3                                ,1,0.00733,0.2664,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4822,4821,0,4,湖北D.T4                                ,1,0.00733,0.26507,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4824,4823,0,3,中豐D.T3                                ,1,0.008,0.272549,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4824,4823,0,4,中豐D.T4                                ,1,0.008,0.278385,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4840,4839,0,1,新崙D.T1                                ,1,0.0086,0.2665,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4840,4839,0,2,新崙D.T2                                ,1,0.0088,0.2674,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4840,4839,0,3,新崙D.T3                                ,1,0.00733333,0.284067,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4902,4901,0,1,青溪D.T1                                ,1,0.00867,0.29337,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4902,4901,0,2,青溪D.T2                                ,1,0.00867,0.28987,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4902,4901,0,3,青溪D.T3                                ,1,0.00783,0.2884,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4904,4903,0,2,介壽D.T2                                ,1,0.00817,0.26855,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4904,4903,0,3,介壽D.T3                                ,1,0.008,0.26605,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4904,4903,0,4,介壽D.T4                                ,1,0.0065,0.27892,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4908,4907,0,1,武陵D.T1                                ,1,0.0072,0.2797,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4908,4907,0,2,武陵D.T2                                ,1,0.0072,0.2796,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4908,4907,0,3,武陵D.T3                                ,1,0.0087,0.2814,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4908,4907,0,4,武陵D.T4                                ,1,0.0085,0.2835,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4910,4909,0,1,桃園D.T1                                ,1,0.00883,0.2812,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4910,4909,0,2,桃園D.T2                                ,1,0.00883,0.2842,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4910,4909,0,3,桃園D.T3                                ,1,0.00867,0.28437,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4922,4921,0,1,鳳鳴D.T1                                ,1,0.00857,0.26603,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4922,4921,0,2,鳳鳴D.T2                                ,1,0.00745,0.28023,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4922,4921,0,3,鳳鳴D.T3                                ,1,0.00738,0.28157,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4922,4921,0,4,鳳鳴D.T4                                ,1,0.0074,0.27857,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4990,4989,0,1,公園D.T1                                ,1,0.008,0.26472,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4990,4989,0,2,公園D.T2                                ,1,0.00833,0.26253,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4990,4989,0,3,公園D.T3                                ,1,0.00717,0.27657,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4992,4991,0,1,境福D.T1                                ,1,0.0073,0.2666,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4992,4991,0,2,境福D.T2                                ,1,0.0073,0.2641,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4992,4991,0,3,境福D.T3                                ,1,0.0072,0.2646,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4994,4993,0,1,潭後D.T1                                ,1,0.00883,0.27603,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4994,4993,0,2,潭後D.T2                                ,1,0.00867,0.27687,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4994,4993,0,3,潭後D.T3                                ,1,0.00717,0.27823,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4996,4995,0,1,六家D.T1                                ,1,0.00833,0.27053,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4996,4995,0,2,六家D.T2                                ,1,0.00833,0.2717,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4996,4995,0,3,六家D.T3                                ,1,0.0072,0.2837,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4996,4995,0,4,六家D.T4                                ,1,0.007,0.2762,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
4998,4997,0,1,新豐D.T1                                ,1,0.0074,0.2866,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4998,4997,0,2,新豐D.T2                                ,1,0.0077,0.2764,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
4998,4997,0,3,新豐D.T3                                ,1,0.0075,0.2832,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5000,4999,0,1,隘口D.T1                                ,1,0.00633,0.27477,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5000,4999,0,2,隘口D.T2                                ,1,0.00633,0.278928,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5000,4999,0,3,隘口D.T3                                ,1,0.0073,0.2729,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5004,5003,0,1,龍梅D.T1                                ,1,0.00738,0.28187,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5004,5003,0,2,龍梅D.T2                                ,1,0.00732,0.2814,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5004,5003,0,3,龍梅D.T3                                ,1,0.00737,0.28107,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5004,5003,0,4,龍梅D.T4                                ,1,0.00738,0.28157,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5006,5005,0,1,龍山D.T1                                ,1,0.0087,0.2689,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5006,5005,0,2,龍山D.T2                                ,1,0.0083,0.2647,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5006,5005,0,3,龍山D.T3                                ,1,0.0073,0.2849,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5006,5005,0,4,龍山D.T4                                ,1,0.0074,0.2822,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5014,5013,0,1,營盤D.T1                                ,1,0.0085,0.2657,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5014,5013,0,2,營盤D.T2                                ,1,0.0085,0.26287,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5018,5017,0,1,龍松D.T1                                ,1,0.00698,0.28075,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5018,5017,0,2,龍松D.T2                                ,1,0.00733,0.295409,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5018,5017,0,3,龍松D.T3                                ,1,0.00733,0.27657,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5018,5017,0,4,龍松D.T4                                ,1,0.00725,0.29074,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5022,5021,0,1,頂園D.T1                                ,1,0.00833,0.27303,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5022,5021,0,2,頂園D.T2                                ,1,0.00833,0.27337,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5024,5023,0,1,山佳D.T1                                ,1,0.00866999,0.26286,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5024,5023,0,2,山佳D.T2                                ,1,0.00867,0.26169,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5026,5025,0,1,蟠桃D.T1                                ,1,0.00867,0.2657,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5026,5025,0,2,蟠桃D.T2                                ,1,0.00867,0.26703,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5028,5027,0,1,房裡D.T1                                ,1,0.0085,0.28217,60.0,1.00001,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5028,5027,0,2,房裡D.T2                                ,1,0.0085,0.2827,60.0,1.00001,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5028,5027,0,3,房裡D.T3                                ,1,0.0088,0.2689,60.0,0.975,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5056,5055,0,1,朝山D.T1                                ,1,0.0087,0.2785,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5056,5055,0,2,朝山D.T2                                ,1,0.0088,0.2803,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5080,5079,0,1,糖科D.T1                                ,1,0.0085,0.280538,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5080,5079,0,2,糖科D.T2                                ,1,0.0085,0.279537,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5092,5091,0,1,龍明D.T1                                ,1,0.0074,0.28223,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5092,5091,0,2,龍明D.T2                                ,1,0.00727,0.2804,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5092,5091,0,3,龍明D.T3                                ,1,0.00747,0.28323,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5092,5091,0,4,龍明D.T4                                ,1,0.00727,0.28057,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5098,5097,0,2,樹下D.T2                                ,1,0.0088,0.2812,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5098,5097,0,3,樹下D.T3                                ,1,0.0088,0.2812,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5098,5097,0,4,樹下D.T4                                ,1,0.0088,0.2807,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5108,5107,0,1,樟樹D.T1                                ,1,0.0074,0.2856,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5108,5107,0,2,樟樹D.T2                                ,1,0.0074,0.2986,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5108,5107,0,3,樟樹D.T3                                ,1,0.0074,0.2986,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5502,5501,0,1,潭南D.T1                                ,1,0.00883,0.28117,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5502,5501,0,2,潭南D.T2                                ,1,0.00885,0.28122,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5504,5503,0,1,文心D.T1                                ,1,0.00727,0.28908,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5504,5503,0,2,文心D.T2                                ,1,0.00738,0.29023,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5504,5503,0,3,文心D.T3                                ,1,0.00742,0.28923,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5506,5505,0,1,豐原D.T1                                ,1,0.008,0.28655,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5506,5505,0,2,豐原D.T2                                ,1,0.00783,0.2834,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5506,5505,0,3,豐原D.T3                                ,1,0.00783,0.28522,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5522,5521,0,1,大雅D.T1                                ,1,0.0085,0.28353,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5522,5521,0,2,大雅D.T2                                ,1,0.0085,0.2842,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5522,5521,0,3,大雅D.T3                                ,1,0.0085,0.28337,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5524,5523,0,1,潭寶D.T1                                ,1,0.0072,0.2694,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5524,5523,0,2,潭寶D.T2                                ,1,0.00817,0.26872,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5524,5523,0,3,潭寶D.T3                                ,1,0.00817,0.26938,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5526,5525,0,1,上城D.T1                                ,1,0.0176667,0.543046,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5526,5525,0,2,上城D.T2                                ,1,0.0176667,0.538043,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5530,5529,0,1,新社D.T1                                ,1,0.015,0.5378,30.0,1.0125,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5530,5529,0,2,新社D.T2                                ,1,0.015,0.5338,30.0,1.0125,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5538,5537,0,2,昌平D.T2                                ,1,0.0085,0.28337,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5538,5537,0,3,昌平D.T3                                ,1,0.0085,0.28487,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5542,5541,0,1,豐洲D.T1                                ,1,0.008,0.26838,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5542,5541,0,2,豐洲D.T2                                ,1,0.00816667,0.270377,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5546,5545,0,1,中沙D.T1                                ,1,0.0087,0.2799,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5546,5545,0,2,中沙D.T2                                ,1,0.0087,0.2807,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5602,5601,0,1,塗城D.T1                                ,1,0.0085,0.28337,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5602,5601,0,2,塗城D.T2                                ,1,0.0085,0.284,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5604,5603,0,1,十甲D.T1                                ,1,0.0088,0.28187,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5604,5603,0,2,十甲D.T2                                ,1,0.0088,0.28087,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5604,5603,0,3,十甲D.T3                                ,1,0.00742,0.28873,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5606,5605,0,1,建平D.T1                                ,1,0.0088,0.2819,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5606,5605,0,2,建平D.T2                                ,1,0.0088,0.2806,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5610,5609,0,3,健民D.T3                                ,1,0.0087,0.2825,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5612,5611,0,1,茄荖D.T1                                ,1,0.00833,0.2637,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5612,5611,0,2,茄荖D.T2                                ,1,0.00817,0.26653,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5616,5615,0,1,中華D.T1                                ,1,0.00883,0.2827,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5616,5615,0,2,中華D.T2                                ,1,0.00883,0.28453,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5616,5615,0,3,中華D.T3                                ,1,0.00883,0.28237,60.0,0.9625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5617,5618,0,3,大坑D.T3                                ,1,0.0088,0.2674,60.0,0.9,23.9,0.0,60.0,0.0,0.0,1.0,23.9
5617,5618,0,4,大坑D.T4                                ,1,0.0088,0.2652,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,23.9
5626,5625,0,1,水湳D.T1                                ,1,0.0073,0.2849,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5626,5625,0,2,水湳D.T2                                ,1,0.0073,0.2841,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5626,5625,0,3,水湳D.T3                                ,1,0.0075,0.2841,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5628,5627,0,1,太平D.T1                                ,1,0.00873,0.28177,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5628,5627,0,2,太平D.T2                                ,1,0.00882,0.28097,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5628,5627,0,3,太平D.T3                                ,1,0.00883,0.28138,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5638,5637,0,1,北柳D.T2                                ,1,0.0088,0.2768,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5638,5637,0,2,北柳D.T3                                ,1,0.0088,0.2769,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5644,5643,0,3,中西D.T3                                ,1,0.00733,0.282738,60.0,0.95,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5644,5643,0,4,中西D.T4                                ,1,0.00733,0.286573,60.0,0.95,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5648,5647,0,1,九峰D.T1                                ,1,0.0177,0.5427,30.0,1.0,23.9,0.0,30.0,0.0,0.0,1.0,161.0
5648,5647,0,2,九峰D.T2                                ,1,0.0177,0.541,30.0,1.0,23.9,0.0,30.0,0.0,0.0,1.0,161.0
5652,5651,0,1,黎明D.T1                                ,1,0.0083,0.26,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5652,5651,0,2,黎明D.T2                                ,1,0.0082,0.2655,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5652,5651,0,3,黎明D.T3                                ,1,0.0073,0.2877,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5654,5653,0,1,國安D.T1                                ,1,0.0085,0.2669,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5654,5653,0,2,國安D.T2                                ,1,0.0085,0.2679,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5654,5653,0,3,國安D.T3                                ,1,0.00742,0.28413,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5656,5655,0,1,工甲D.T1                                ,1,0.0085,0.2822,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5656,5655,0,2,工甲D.T2                                ,1,0.0085,0.2825,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5656,5655,0,3,工甲D.T3                                ,1,0.0073,0.2666,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5658,5657,0,1,工乙D.T1                                ,1,0.0087,0.2729,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5658,5657,0,2,工乙D.T2                                ,1,0.0085,0.2729,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5660,5659,0,1,明秀D.T1                                ,1,0.0087,0.2799,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5660,5659,0,2,明秀D.T2                                ,1,0.0086,0.2809,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5664,5663,0,1,忠明D.T1                                ,1,0.00733333,0.2769,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5664,5663,0,2,忠明D.T2                                ,1,0.00733333,0.27807,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5664,5663,0,3,忠明D.T3                                ,1,0.00733333,0.275903,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5666,5665,0,1,英才D.T1                                ,1,0.0073,0.2741,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5666,5665,0,2,英才D.T2                                ,1,0.0073,0.275236,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5666,5665,0,3,英才D.T3                                ,1,0.0073,0.292742,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5668,5667,0,1,豐樂D.T1                                ,1,0.0086,0.2649,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5668,5667,0,2,豐樂D.T2                                ,1,0.0085,0.2657,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5668,5667,0,3,豐樂D.T3                                ,1,0.0071,0.2767,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5670,5669,0,1,烏日D.T1                                ,1,0.00851667,0.2722,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5670,5669,0,2,烏日D.T2                                ,1,0.00868333,0.265358,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5672,5671,0,1,南屯D.T1                                ,1,0.0074,0.2847,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5672,5671,0,2,南屯D.T2                                ,1,0.0074,0.2846,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5682,5681,0,1,外埔D.T1                                ,1,0.008,0.26472,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5682,5681,0,2,外埔D.T2                                ,1,0.00783,0.26505,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5684,5683,0,1,港工D.T1                                ,1,0.00816667,0.270543,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5684,5683,0,2,港工D.T2                                ,1,0.00816667,0.272211,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5684,5683,0,3,港工D.T3                                ,1,0.0075,0.2647,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5686,5685,0,1,機科D.T1                                ,1,0.0087,0.2765,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5686,5685,0,2,機科D.T2                                ,1,0.0074,0.2814,60.0,1.025,23.0,0.0,60.0,0.0,0.0,1.0,161.0
5686,5685,0,3,機科D.T3                                ,1,0.0074,0.2822,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5694,5693,0,1,學田D.T1                                ,1,0.0085,0.28337,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5694,5693,0,2,學田D.T2                                ,1,0.0085,0.28403,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5778,5777,0,1,航太D.T1                                ,1,0.00733,0.28452,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5778,5777,0,2,航太D.T2                                ,1,0.00738,0.28472,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5778,5777,0,3,航太D.T3                                ,1,0.0072,0.2689,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5788,5787,0,1,德義D.T1                                ,1,0.00749999,0.2886,60.0,0.95,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5788,5787,0,2,德義D.T2                                ,1,0.0075,0.2848,60.0,0.95,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5788,5787,0,3,德義D.T3                                ,1,0.0074,0.2845,60.0,0.95,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5790,5789,0,1,海尾D.T1                                ,1,0.00817,0.2642,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5790,5789,0,2,海尾D.T2                                ,1,0.008,0.26353,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5802,5801,0,1,線西D.T1                                ,1,0.007,0.2832,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5802,5801,0,2,線西D.T2                                ,1,0.007,0.2847,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5810,5809,0,1,鹿東D.T1                                ,1,0.00867,0.26352,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5810,5809,0,2,鹿東D.T2                                ,1,0.00733001,0.27807,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5810,5809,0,3,鹿東D.T3                                ,1,0.0075,0.2839,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5810,5809,0,4,鹿東D.T4                                ,1,0.0075,0.2839,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5812,5811,0,1,鹿西D.T1                                ,1,0.007,0.27842,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5812,5811,0,2,鹿西D.T2                                ,1,0.007,0.27525,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5812,5811,0,3,鹿西D.T3                                ,1,0.007,0.27525,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5818,5817,0,1,漢寶D.T1                                ,1,0.0082,0.2614,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5818,5817,0,2,漢寶D.T2                                ,1,0.0082,0.266,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5818,5817,0,3,漢寶D.T3                                ,1,0.00733,0.27674,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5820,5819,0,1,草港D.T2                                ,1,0.0086,0.2812,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5820,5819,0,2,草港D.T3                                ,1,0.0086,0.281,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5842,5841,0,1,大城D.T1                                ,1,0.0088,0.2805,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5842,5841,0,2,大城D.T2                                ,1,0.0087,0.2805,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5846,5845,0,2,芳興D.T2                                ,1,0.0075,0.2842,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5846,5845,0,3,芳興D.T3                                ,1,0.0075,0.2837,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5852,5851,0,1,彰新D.T1                                ,1,0.00883333,0.279861,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5852,5851,0,2,彰新D.T2                                ,1,0.00883333,0.282195,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5852,5851,0,3,彰新D.T3                                ,1,0.00866667,0.263858,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5854,5853,0,1,大霞D.T1                                ,1,0.0085,0.28653,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5854,5853,0,2,大霞D.T2                                ,1,0.0085,0.28587,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5856,5855,0,1,福興D.T1                                ,1,0.00857,0.28087,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5856,5855,0,2,福興D.T2                                ,1,0.00862,0.2807,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5864,5863,0,1,彰竹D.T1                                ,1,0.0085,0.2789,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5902,5901,0,1,員林D.T1                                ,1,0.0087,0.2801,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5902,5901,0,2,員林D.T2                                ,1,0.0088,0.2818,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5902,5901,0,3,員林D.T3                                ,1,0.0088,0.2798,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5904,5903,0,1,花壇D.T1                                ,1,0.0082,0.2697,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5904,5903,0,2,花壇D.T2                                ,1,0.008,0.2675,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5906,5905,0,1,員東D.T1                                ,1,0.00867,0.2757,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5906,5905,0,2,員東D.T2                                ,1,0.00883,0.27418,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5910,5909,0,1,田中D.T1                                ,1,0.0085,0.2802,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5910,5909,0,2,田中D.T2                                ,1,0.0087,0.28,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5914,5913,0,1,藍城D.T1                                ,1,0.00867,0.2862,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5914,5913,0,2,藍城D.T2                                ,1,0.0085,0.28537,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5916,5915,0,1,投中D.T1                                ,1,0.0085,0.2767,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5916,5915,0,2,投中D.T2                                ,1,0.0085,0.28,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5916,5915,0,3,投中D.T3                                ,1,0.0073,0.2677,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5942,5941,0,1,台西D.T1                                ,1,0.00867,0.276,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5942,5941,0,2,台西D.T2                                ,1,0.00872,0.2722,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5944,5943,0,1,四湖D.T1                                ,1,0.0085,0.272034,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5944,5943,0,2,四湖D.T2                                ,1,0.00833333,0.272039,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5944,5943,0,3,四湖D.T3                                ,1,0.0082,0.2714,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5948,5947,0,1,宜梧D.T1                                ,1,0.0077,0.2724,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5956,5955,0,1,下營D.T1                                ,1,0.00833333,0.268204,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5956,5955,0,2,下營D.T2                                ,1,0.00816667,0.268709,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5956,5955,0,3,下營D.T3                                ,1,0.0074,0.2856,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5958,5957,0,1,北門D.T1                                ,1,0.0072,0.2709,60.0,1.1,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5958,5957,0,2,北門D.T2                                ,1,0.0072,0.2709,60.0,1.1,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5958,5957,0,3,北門D.T3                                ,1,0.017667,0.538043,30.0,1.1,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5958,5957,0,4,北門D.T4                                ,1,0.017667,0.538043,30.0,1.1,23.9,0.0,30.0,30.0,0.0,1.0,161.0
5976,5975,0,1,太鐵D.T1                                ,1,0.008,0.26288,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5976,5975,0,2,太鐵D.T2                                ,1,0.008,0.26288,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5978,5977,0,1,義竹D.T1                                ,1,0.00883333,0.27736,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5978,5977,0,2,義竹D.T2                                ,1,0.0085,0.2815,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5978,5977,0,3,義竹D.T3                                ,1,0.0075,0.2634,60.0,0.9875,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5980,5979,0,1,虎菁D.T1                                ,1,0.0088,0.2806,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5980,5979,0,2,虎菁D.T2                                ,1,0.0088,0.2794,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5984,5983,0,2,虎科D.T2                                ,1,0.00817,0.26722,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5984,5983,0,3,虎科D.T3                                ,1,0.00667,0.27892,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5984,5983,0,4,虎科D.T4                                ,1,0.00667,0.28108,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5986,5985,0,1,布袋D.T1                                ,1,0.00733,0.2789,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5988,5987,0,1,台區D.T1                                ,1,0.007,0.2762,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
5996,5995,0,3,斗六D.T3                                ,1,0.00717,0.28308,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5996,5995,0,4,斗六D.T4                                ,1,0.00717,0.28342,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5998,5997,0,1,榴中D.T1                                ,1,0.008,0.265213,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
5998,5997,0,2,榴中D.T2                                ,1,0.008,0.265213,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6004,6003,0,1,北回D.T1                                ,1,0.0083,0.2682,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6004,6003,0,2,北回D.T2                                ,1,0.0082,0.2687,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6010,6009,0,1,斗工D.T1                                ,1,0.0085,0.2777,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6010,6009,0,2,斗工D.T2                                ,1,0.0085,0.27853,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6010,6009,0,3,斗工D.T3                                ,1,0.0082,0.269,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6012,6011,0,1,北勢D.T1                                ,1,0.00833,0.28305,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6012,6011,0,3,北勢D.T3                                ,1,0.00733,0.27957,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6012,6011,0,4,北勢D.T4                                ,1,0.00733,0.2809,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6018,6017,0,1,柳營D.T1                                ,1,0.0088,0.2811,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6018,6017,0,2,柳營D.T2                                ,1,0.0088,0.2797,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6024,6023,0,1,仁愛D.T1                                ,1,0.00833,0.26687,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6024,6023,0,2,仁愛D.T2                                ,1,0.00833,0.2687,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6024,6023,0,3,仁愛D.T3                                ,1,0.00717001,0.27473,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
