from_bus,to_bus,k_bus,ckt,name,status,r12_pu,x12_pu,sbase12_mva,windv1,nomv1,ang1_deg,rata1_mva,ratb1_mva,ratc1_mva,windv2,nomv2
6024,6023,0,4,仁愛D.T4                                ,1,0.00717,0.27523,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6034,6033,0,2,斗南D.T2                                ,1,0.00878333,0.284198,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6034,6033,0,3,斗南D.T3                                ,1,0.00878333,0.282697,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6040,6039,0,1,糠榔D.T1                                ,1,0.0067,0.2761,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6040,6039,0,2,糠榔D.T2                                ,1,0.0063,0.2746,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6040,6039,0,3,糠榔D.T3                                ,1,0.0097,0.2655,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6042,6041,0,1,貴舍D.T1                                ,1,0.00878,0.28168,60.0,0.9875,161.0,0.0,60.0,60.0,0.0,1.0,23.9
6042,6041,0,2,貴舍D.T2                                ,0,0.01667,0.53173,30.0,1.0,23.9,0.0,30.0,0.0,0.0,1.0,161.0
6042,6041,0,3,貴舍D.T3                                ,0,0.01667,0.53173,30.0,1.0,23.9,0.0,30.0,0.0,0.0,1.0,161.0
6044,6043,0,1,王行D.T1                                ,1,0.0085,0.2822,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6044,6043,0,2,王行D.T2                                ,1,0.008,0.2759,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6056,6055,0,1,小北D.T1                                ,1,0.00883,0.28487,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6056,6055,0,2,小北D.T2                                ,1,0.00867,0.2857,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6056,6055,0,3,小北D.T3                                ,1,0.00867,0.2857,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6060,6059,0,1,鹽行D.T1                                ,1,0.00883,0.28487,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6060,6059,0,2,鹽行D.T2                                ,1,0.00883,0.29137,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6060,6059,0,3,鹽行D.T3                                ,1,0.00883,0.2832,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6064,6063,0,1,新化D.T1                                ,1,0.00733,0.28407,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6064,6063,0,2,新化D.T2                                ,1,0.0075,0.28407,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6068,6067,0,1,府城D.T1                                ,1,0.0085,0.2662,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6068,6067,0,2,府城D.T2                                ,1,0.0074,0.2852,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6072,6071,0,1,和順D.T1                                ,1,0.00817,0.26805,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6072,6071,0,2,和順D.T2                                ,1,0.0085,0.26737,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6072,6071,0,3,和順D.T3                                ,1,0.0074,0.2828,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6074,6073,0,1,三竹D.T1                                ,1,0.00833,0.28822,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6074,6073,0,2,三竹D.T2                                ,1,0.0082,0.2684,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6074,6073,0,3,三竹D.T3                                ,1,0.0075,0.28057,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6074,6073,0,4,三竹D.T4                                ,1,0.00733,0.28223,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6076,6075,0,1,豐華D.T1                                ,1,0.0065,0.27308,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6076,6075,0,2,豐華D.T2                                ,1,0.008,0.2659,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6076,6075,0,3,豐華D.T3                                ,1,0.008,0.26622,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6076,6075,0,4,豐華D.T4                                ,1,0.0073,0.2732,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6080,6079,0,1,忠孝D.T1                                ,1,0.0072,0.2687,60.0,1.0625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6080,6079,0,2,忠孝D.T2                                ,1,0.0073,0.2687,60.0,1.0625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6080,6079,0,3,忠孝D.T3                                ,1,0.0073,0.2686,60.0,1.0625,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6084,6083,0,1,南濱D.T1                                ,1,0.0085,0.2862,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6084,6083,0,2,南濱D.T2                                ,1,0.0087,0.2807,60.0,1.0,23.9,0.0,60.0,60.0,60.0,1.0,161.0
6084,6083,0,3,南濱D.T3                                ,1,0.0073,0.2917,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6084,6083,0,4,南濱D.T4                                ,1,0.0073,0.2817,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6086,6085,0,1,鹿耳D.T1                                ,1,0.0072,0.28123,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6086,6085,0,2,鹿耳D.T2                                ,1,0.00715,0.28125,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6094,6093,0,1,東學D.T1                                ,1,0.008,0.2687,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6096,6095,0,1,道爺D.T1                                ,1,0.0073,0.2772,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6096,6095,0,2,道爺D.T2                                ,1,0.007,0.2676,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6098,6097,0,3,道爺D.T3                                ,1,0.0072,0.2679,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6098,6097,0,4,道爺D.T4                                ,1,0.0072,0.2679,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6106,6105,0,1,仁德D.T1                                ,1,0.00833,0.27003,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6106,6105,0,2,仁德D.T2                                ,1,0.0085,0.2702,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6106,6105,0,3,仁德D.T3                                ,1,0.00742,0.2824,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6106,6105,0,4,仁德D.T4                                ,1,0.0075,0.2821,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6108,6107,0,1,延平D.T1                                ,1,0.00733,0.29107,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6108,6107,0,2,延平D.T2                                ,1,0.00733,0.29307,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6108,6107,0,3,延平D.T3                                ,1,0.00733,0.29273,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6110,6109,0,1,裕農D.T1                                ,1,0.0073,0.2917,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6110,6109,0,2,裕農D.T2                                ,1,0.0087,0.2817,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6110,6109,0,3,裕農D.T3                                ,1,0.0085,0.2834,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6112,6111,0,1,保定D.T1                                ,1,0.0077,0.2662,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6112,6111,0,2,保定D.T2                                ,1,0.008,0.2667,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6112,6111,0,3,保定D.T3                                ,1,0.00748333,0.286733,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6116,6115,0,2,嘉峰D.T2                                ,1,0.00833,0.29322,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6116,6115,0,3,嘉峰D.T3                                ,1,0.0085,0.29405,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6120,6119,0,1,北嶺D.T1                                ,1,0.00885,0.280077,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6120,6119,0,2,北嶺D.T2                                ,1,0.00881667,0.280678,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6126,6125,0,1,二甲D.T1                                ,1,0.00867,0.28287,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6126,6125,0,2,二甲D.T2                                ,1,0.0072,0.2644,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6126,6125,0,3,二甲D.T3                                ,1,0.00867,0.28287,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6126,6125,0,4,二甲D.T4                                ,1,0.00867,0.28287,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6128,6127,0,1,岡工D.T1                                ,1,0.0087,0.2682,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6128,6127,0,2,岡工D.T2                                ,1,0.0087,0.2645,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6128,6127,0,3,岡工D.T3                                ,1,0.0074,0.2861,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6128,6127,0,4,岡工D.T4                                ,1,0.0074,0.2824,60.0,1.0375,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6130,6129,0,1,竹嶺D.T1                                ,1,0.007,0.27808,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6130,6129,0,2,竹嶺D.T2                                ,1,0.007,0.27758,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6140,6139,0,1,路園D.T1                                ,1,0.0085,0.2879,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6140,6139,0,2,路園D.T2                                ,1,0.0085,0.2879,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6140,6139,0,3,路園D.T3                                ,1,0.0087,0.2809,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6162,6161,0,1,楠梓D.T1                                ,1,0.00883,0.2882,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6162,6161,0,2,楠梓D.T2                                ,1,0.00867,0.28903,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6162,6161,0,3,楠梓D.T3                                ,1,0.00867,0.28937,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6164,6163,0,1,楠旗D.T1                                ,1,0.0083,0.2867,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6164,6163,0,2,楠旗D.T2                                ,1,0.0083,0.2867,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6166,6165,0,1,加昌D.T1                                ,1,0.00867,0.2667,60.0,1.05,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6166,6165,0,2,加昌D.T2                                ,1,0.00867,0.26603,60.0,1.05,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6166,6165,0,3,加昌D.T3                                ,1,0.00867,0.2667,60.0,1.05,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6170,6169,0,1,後勁D.T1                                ,1,0.0087,0.283,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6170,6169,0,2,後勁D.T2                                ,1,0.0085,0.2794,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6170,6169,0,3,後勁D.T3                                ,1,0.0068,0.2732,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6170,6169,0,4,後勁D.T4                                ,1,0.007,0.2724,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6204,6203,0,1,北營D.T1                                ,1,0.00833,0.28388,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6204,6203,0,2,北營D.T2                                ,1,0.00833,0.28555,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6204,6203,0,3,北營D.T3                                ,1,0.0075,0.28407,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6208,6207,0,1,屏山D.T1                                ,1,0.00732,0.28373,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6208,6207,0,2,屏山D.T2                                ,1,0.00733,0.28557,60.0,0.975,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6208,6207,0,3,屏山D.T3                                ,1,0.0072,0.2661,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6208,6207,0,4,屏山D.T4                                ,1,0.0073,0.2664,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6218,6217,0,1,美山D.T1                                ,1,0.00875,0.282698,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6218,6217,0,2,美山D.T2                                ,1,0.00873333,0.283182,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6218,6217,0,3,美山D.T3                                ,1,0.008733,0.283182,60.0,1.025,161.0,0.0,60.0,60.0,0.0,1.0,23.9
6220,6219,0,1,鳳山D.T1                                ,1,0.00865,0.2792,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6220,6219,0,2,鳳山D.T2                                ,1,0.0083,0.280544,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6224,6223,0,2,旗山D.T2                                ,1,0.0087,0.2659,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6224,6223,0,3,旗山D.T3                                ,1,0.0086,0.2664,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6228,6227,0,1,九曲D.T1                                ,1,0.00867,0.2837,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6228,6227,0,2,九曲D.T2                                ,1,0.00867,0.28387,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6228,6227,0,3,九曲D.T3                                ,1,0.0072,0.2682,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6228,6227,0,4,九曲D.T4                                ,1,0.0075,0.2844,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6234,6233,0,1,社灣D.T1                                ,1,0.0087,0.2645,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6234,6233,0,2,社灣D.T2                                ,1,0.0087,0.2672,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6236,6235,0,3,仕豐D.T3                                ,1,0.0082,0.2702,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6236,6235,0,4,仕豐D.T4                                ,1,0.0082,0.2689,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6302,6301,0,3,龍子D.T3                                ,1,0.0065,0.27925,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6302,6301,0,4,龍子D.T4                                ,1,0.00667,0.27758,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6306,6305,0,1,同盟D.T1                                ,1,0.00733,0.29123,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6306,6305,0,2,同盟D.T2                                ,1,0.00883,0.2812,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6306,6305,0,3,同盟D.T3                                ,1,0.00867,0.28203,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6310,6309,0,3,內惟D.T3                                ,1,0.00667,0.27975,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6310,6309,0,4,內惟D.T4                                ,1,0.00667,0.27575,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6312,6311,0,1,三民D.T1                                ,1,0.0085,0.283206,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6312,6311,0,2,三民D.T2                                ,1,0.0085,0.288375,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6312,6311,0,3,三民D.T3                                ,1,0.007,0.27823,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6318,6317,0,2,西甲D.T2                                ,1,0.0069,0.2784,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6318,6317,0,3,西甲D.T3                                ,1,0.0069,0.2774,60.0,1.025,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6318,6317,0,4,西甲D.T4                                ,1,0.0178,0.5633,30.0,1.025,23.9,0.0,30.0,0.0,0.0,1.0,161.0
6320,6319,0,1,鎮北D.T1                                ,1,0.00733333,0.280904,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6320,6319,0,2,鎮北D.T2                                ,1,0.00733333,0.280237,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6320,6319,0,3,鎮北D.T3                                ,1,0.0075,0.280733,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6320,6319,0,4,鎮北D.T4                                ,1,0.00733333,0.280404,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6322,6321,0,1,中島D.T1                                ,1,0.00866667,0.283201,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6322,6321,0,2,中島D.T2                                ,1,0.0085,0.282372,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6322,6321,0,3,中島D.T3                                ,1,0.00733333,0.280404,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6330,6329,0,1,中加D.T1                                ,1,0.008,0.2715,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6330,6329,0,2,中加D.T2                                ,1,0.0063,0.2758,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6354,6353,0,1,凱旋D.T1                                ,1,0.00867,0.28453,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6354,6353,0,2,凱旋D.T2                                ,1,0.00868,0.28287,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6362,6361,0,1,四維D.T1                                ,1,0.00707,0.27658,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6362,6361,0,2,四維D.T2                                ,1,0.00713,0.27673,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6362,6361,0,3,四維D.T3                                ,1,0.00717,0.27573,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6368,6367,0,1,臨海D.T1                                ,1,0.0085,0.27353,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6368,6367,0,2,臨海D.T2                                ,1,0.00833,0.27353,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6370,6369,0,1,貴陽D.T1                                ,1,0.008,0.2682,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6370,6369,0,2,貴陽D.T2                                ,1,0.008,0.2684,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6372,6371,0,1,經貿D.T1                                ,1,0.007,0.2906,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6408,6407,0,3,過埤D.T3                                ,1,0.00833,0.2687,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6408,6407,0,4,過埤D.T4                                ,1,0.00817,0.26822,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6410,6409,0,1,鳳農D.T1                                ,1,0.0085,0.265364,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6410,6409,0,2,鳳農D.T2                                ,1,0.00816667,0.26404,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6452,6451,0,1,西屏D.T1                                ,1,0.0085,0.2844,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6452,6451,0,2,西屏D.T2                                ,1,0.0087,0.2844,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6452,6451,0,3,西屏D.T3                                ,1,0.00733333,0.280071,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6452,6451,0,4,西屏D.T4                                ,1,0.00733333,0.280904,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6456,6455,0,1,南屏D.T1                                ,1,0.0088,0.2815,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6456,6455,0,2,南屏D.T2                                ,1,0.0088,0.2817,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6456,6455,0,3,南屏D.T3                                ,1,0.0073,0.2677,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6458,6457,0,1,農一D.T1                                ,1,0.008333,0.2699,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6458,6457,0,2,農一D.T2                                ,1,0.008333,0.2684,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6512,6511,0,1,潮東D.T1                                ,1,0.00876667,0.283698,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6512,6511,0,2,潮東D.T2                                ,1,0.00876667,0.282864,60.0,1.0125,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6514,6513,0,1,東港D.T1                                ,1,0.0083,0.2649,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6514,6513,0,2,東港D.T2                                ,1,0.0083,0.269,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6514,6513,0,3,東港D.T3                                ,1,0.0072,0.2719,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6516,6515,0,2,佳源D.T2                                ,1,0.0075,0.2651,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6516,6515,0,3,佳源D.T3                                ,1,0.0075,0.2644,60.0,1.0,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6522,6521,0,1,加一D.T1                                ,1,0.00833333,0.26737,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6522,6521,0,2,加一D.T2                                ,1,0.00816667,0.267042,60.0,1.025,23.9,0.0,60.0,60.0,0.0,1.0,161.0
6522,6521,0,3,加一D.T3                                ,1,0.0073,0.2841,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
6522,6521,0,4,加一D.T4                                ,1,0.0073,0.2841,60.0,1.0125,23.9,0.0,60.0,0.0,0.0,1.0,161.0
7002,7001,0,1,知本D.T1                                ,1,0.01777,0.52637,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7002,7001,0,2,知本D.T2                                ,1,0.01773,0.52937,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7002,7001,0,3,知本D.T3                                ,1,0.0072,0.2699,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7004,7003,0,1,大武D.T1                                ,1,0.01682,0.53,20.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7004,7003,0,2,大武D.T2                                ,1,0.0177,0.5614,20.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7006,7005,0,1,東成D.T1                                ,1,0.0179,0.56077,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7006,7005,0,2,東成D.T2                                ,1,0.0181,0.5644,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7012,7011,0,1,勝安D.T1                                ,1,0.00878,0.28002,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7012,7011,0,2,勝安D.T2                                ,1,0.00878333,0.280446,60.0,0.9875,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7014,7013,0,1,池上D.T1                                ,1,0.01733,0.5624,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7014,7013,0,2,池上D.T2                                ,1,0.01733,0.56207,30.0,0.9875,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7020,7019,0,1,玉里D.T1                                ,1,0.018,0.5628,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7020,7019,0,2,玉里D.T2                                ,1,0.01667,0.5354,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7020,7019,0,3,玉里D.T3                                ,1,0.01667,0.53173,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7020,7019,0,4,玉里D.T4                                ,1,0.01667,0.53173,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7022,7021,0,1,豐里D.T1                                ,1,0.018,0.5427,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7022,7021,0,2,豐里D.T2                                ,1,0.018,0.5414,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7024,7023,0,1,鹿野D.T1                                ,1,0.017,0.5354,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7024,7023,0,2,鹿野D.T2                                ,1,0.017,0.54007,30.0,1.0,23.9,0.0,30.0,30.0,0.0,1.0,161.0
7030,7029,0,1,馬蘭D.T1                                ,1,0.00865,0.2667,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7030,7029,0,2,馬蘭D.T2                                ,1,0.00845,0.2732,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7032,7031,0,2,壽豐D.T2                                ,1,0.0086,0.2675,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
7032,7031,0,3,壽豐D.T3                                ,1,0.0086,0.2674,60.0,1.0,23.9,0.0,60.0,60.0,0.0,1.0,161.0
8205,9615,0,1,錦興T1                                  ,1,0.01,0.2,60.0,1.0,11.4,0.0,80.0,80.0,0.0,1.0,161.0
8205,9615,0,2,錦興T2                                  ,1,0.01,0.2,60.0,1.0,11.4,0.0,80.0,80.0,0.0,1.0,161.0
8402,8400,0,1,煤場1                                   ,1,0.0461,0.9217,100.0,0.9752,0.0,0.0,12.0,12.0,0.0,1.0,0.0
8402,8400,0,2,煤場2                                   ,1,0.0461,0.9217,100.0,0.9752,0.0,0.0,12.0,12.0,0.0,1.0,0.0
9100,9103,0,1,海湖ST.T1                               ,1,0.00127,0.06682,242.0,1.0568,161.0,0.0,242.0,242.0,0.0,1.0,18.0
9100,9106,0,1,海湖ST.T2                               ,0,0.00127,0.06682,242.0,1.0568,161.0,0.0,242.0,242.0,0.0,1.0,18.0
9110,9111,0,1,新桃GT.1A                               ,1,0.0022,0.1786,190.0,0.95,161.0,0.0,190.0,190.0,0.0,0.95,18.0
9110,9112,0,1,新桃GT.1B                               ,1,0.0022,0.1775,190.0,1.0,161.0,0.0,190.0,190.0,0.0,0.95,18.0
9110,9113,0,1,新桃GT.1C                               ,1,0.0022,0.1769,190.0,1.0,161.0,0.0,190.0,190.0,0.0,0.95,18.0
9110,9114,0,1,新桃ST.T                                ,1,0.0008,0.1089,290.0,1.0,161.0,0.0,290.0,0.0,0.0,0.95,18.0
9110,9115,0,1,新桃S.ST                                ,1,0.0138,0.3745,21.0,1.0,161.0,0.0,21.0,21.0,0.0,1.0,4.1
9120,9121,0,1,和平1M.T                                ,1,0.00026,0.02075,721.0,0.9837,345.0,0.0,721.0,721.0,0.0,1.0,22.0
9120,9122,0,1,和平2M.T                                ,1,0.00026,0.02089,721.0,0.9837,345.0,0.0,721.0,721.0,0.0,1.0,22.0
9120,9123,0,1,和平#A ST                               ,1,0.0064,0.2817,55.0,1.0,345.0,0.0,55.0,55.0,0.0,1.0,13.8
9120,9124,0,1,和平#B ST                               ,1,0.0064,0.2817,55.0,1.0,345.0,0.0,55.0,55.0,0.0,1.0,13.8
9160,9163,0,1,國光ST.T1                               ,1,0.00091,0.0546,192.0,1.0,345.0,0.0,192.0,192.0,0.0,1.0,16.0
9230,9231,0,1,星元GT.T1                               ,1,0.00171,0.10748,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.95,18.0
9230,9232,0,2,星元GT.T2                               ,1,0.00171,0.10748,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.95,18.0
9230,9233,0,3,星元ST                                  ,1,0.00146,0.09604,240.0,1.0,161.0,0.0,240.0,240.0,0.0,0.95,18.0
9240,9241,0,1,星彰GT.T1                               ,1,0.00115,0.0879,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9240,9242,0,1,星彰GT.T2                               ,1,0.00105,0.0888,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9240,9243,0,1,星彰ST.T                                ,1,0.00101,0.08477,220.0,1.0,161.0,0.0,220.0,220.0,0.0,0.95,18.0
9300,9301,0,1,麥寮#1M.T                               ,0,0.00204,0.1719,750.0,1.0,345.0,0.0,750.0,750.0,0.0,0.97297,18.5
9300,9302,0,1,麥寮#2M.T                               ,0,0.00204,0.1719,750.0,1.0,345.0,0.0,750.0,750.0,0.0,0.97297,18.5
9300,9303,0,1,麥寮#3M.T                               ,0,0.00204,0.1719,750.0,1.0,345.0,0.0,750.0,750.0,0.0,0.97297,18.5
9300,9304,0,1,#1 T.T                                  ,0,0.00149,0.15969,750.0,1.0125,345.0,0.0,750.0,0.0,0.0,1.0,161.0
9300,9305,0,1,#2 T.T                                  ,0,0.00159,0.155,750.0,1.0125,345.0,0.0,750.0,0.0,0.0,1.0,161.0
9300,9306,0,1,麥寮#ST1                                ,0,0.0064,0.2706,56.0,1.0,345.0,0.0,56.0,56.0,0.0,1.0,6.9
9300,9307,0,1,麥寮#ST2                                ,0,0.0064,0.2706,56.0,1.0,345.0,0.0,56.0,56.0,0.0,1.0,6.9
9300,9308,0,1,麥寮#ST3                                ,1,0.0064,0.2706,56.0,1.0,345.0,0.0,56.0,56.0,0.0,1.0,6.9
9340,9341,0,1,豐德GT.T1-1                             ,1,0.0012,0.0859,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9340,9342,0,1,豐德GT.T1-2                             ,1,0.00114,0.08747,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9340,9343,0,1,豐德ST.T1                               ,1,0.001,0.08427,220.0,1.0,161.0,0.0,220.0,220.0,0.0,0.95,18.0
9340,9344,0,1,豐德GT.T2-1                             ,1,0.00114,0.08861,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9340,9345,0,1,豐德GT.T2-2                             ,1,0.00114,0.08861,210.0,1.0,161.0,0.0,210.0,210.0,0.0,0.94545,16.5
9340,9346,0,1,豐德ST.T2                               ,1,0.001,0.08468,220.0,1.0,161.0,0.0,220.0,220.0,0.0,0.95,18.0
9350,9351,0,1,森霸GT.T1                               ,1,0.00055,0.0512,440.0,1.0,161.0,0.0,440.0,0.0,0.0,0.9748,19.5
9350,9352,0,1,森霸GT.T2                               ,1,0.00055,0.05168,440.0,1.0,161.0,0.0,440.0,0.0,0.0,0.9748,19.5
9350,9353,0,1,森霸ST.T1                               ,1,0.00049,0.05121,430.0,1.0,161.0,0.0,430.0,0.0,0.0,0.9748,19.5
9500,9501,0,1,台龍TR-101                              ,1,0.0016,0.07078,150.0,1.0,161.0,0.0,150.0,150.0,0.0,1.0,69.0
9500,9501,0,2,台龍TR-103                              ,1,0.0016,0.07078,150.0,1.0,161.0,0.0,150.0,150.0,0.0,1.0,69.0
9500,9504,0,1,台龍TR-102                              ,1,0.00145,0.05771,220.0,1.0,161.0,0.0,220.0,220.0,0.0,0.96,13.8
9501,9502,0,1,台龍TR-02                               ,1,0.00145,0.05771,220.0,1.0,69.0,0.0,220.0,220.0,0.0,0.96,13.8
9501,9503,0,1,台龍TR-07                               ,1,0.0065,0.19065,40.0,1.0,69.0,0.0,40.0,40.0,0.0,1.05,11.4
9505,9506,0,1,利焚TR1                                 ,1,0.025,0.5,100.0,1.0,161.0,0.0,100.0,100.0,0.0,1.0,11.4
9610,9611,0,1,南亞T1                                  ,1,0.0033,0.15,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9612,9613,0,1,華亞L.T1                                ,1,0.0019,0.15,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9612,9613,0,2,華亞L.T2                                ,1,0.0019,0.15,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9613,9614,0,1,華亞G.T1                                ,1,0.0015,0.0667,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9613,9614,0,2,華亞G.T2                                ,1,0.0015,0.0667,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9615,9616,0,1,錦興S.T1                                ,1,0.01167,0.23333,60.0,1.0,0.0,0.0,75.0,75.0,0.0,1.0,0.0
9615,9617,0,1,錦興S.T2                                ,1,0.0125,0.25,60.0,1.0,0.0,0.0,75.0,75.0,0.0,1.0,0.0
9720,9721,0,1,中龍TR1                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9720,9721,0,2,中龍TR2                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9720,9728,0,3,中龍TR3                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9720,9728,0,4,中龍TR4                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9720,9730,0,5,中龍TR5                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9720,9730,0,6,中龍TR6                                 ,1,0.0027,0.1556,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,33.0
9721,9722,0,1,中龍TTG1                                ,1,0.0,0.22,100.0,1.0,33.0,0.0,100.0,110.0,125.0,1.0,13.8
9721,9723,0,1,中龍TTG2                                ,1,0.0,0.22,100.0,1.0,33.0,0.0,100.0,110.0,125.0,1.0,13.8
9721,9724,0,1,中龍TTRT1                               ,1,0.0,0.275,40.0,1.0,33.0,0.0,40.0,50.0,0.0,1.0,11.5
9721,9725,0,1,中龍TTRT2                               ,1,0.0,0.275,40.0,1.0,33.0,0.0,40.0,50.0,0.0,1.0,11.5
9721,9726,0,1,中龍TCDQ1                               ,1,0.0,0.306,36.0,1.0,33.0,0.0,36.0,45.0,0.0,1.0,11.5
9721,9727,0,1,中龍TCDQ2                               ,1,0.0,0.306,36.0,1.0,33.0,0.0,36.0,45.0,0.0,1.0,11.5
9728,9729,0,1,中龍TTG3                                ,1,0.0,0.24,100.0,1.0,33.0,0.0,100.0,110.0,125.0,1.0,13.8
9730,9731,0,1,中龍TTG4                                ,1,0.0,0.24,100.0,1.0,33.0,0.0,100.0,110.0,125.0,1.0,13.8
9740,9743,0,1,台化T-G8                                ,1,0.002,0.0702,150.0,1.0,161.0,0.0,150.0,150.0,0.0,1.0,11.4
9740,9744,0,1,台化T-G6-G7                             ,1,0.0024,0.105,150.0,1.0,161.0,0.0,150.0,150.0,0.0,1.0,69.0
9744,9741,0,1,台化T-G6                                ,1,0.0039,0.125,80.0,1.0,69.0,0.0,80.0,80.0,0.0,1.0,11.4
9744,9742,0,1,台化T-G7                                ,1,0.0034,0.12,130.0,1.0,69.0,0.0,130.0,130.0,0.0,1.0,11.4
9760,9761,0,1,#3 T.T                                  ,1,0.00138,0.1822,937.5,1.0125,345.0,0.0,937.5,0.0,0.0,1.0,161.0
9760,9762,0,1,#4 T.T                                  ,1,0.0014,0.1819,937.5,1.0125,345.0,0.0,937.5,0.0,0.0,1.0,161.0
9760,9765,0,1,塑化#CM.T                               ,1,0.00204,0.1696,750.0,1.0,345.0,0.0,750.0,750.0,0.0,0.9737,19.0
9760,9767,0,1,塑化#BS.T                               ,1,0.0035,0.15435,70.0,1.0,345.0,0.0,70.0,70.0,0.0,1.0,6.9
9760,9768,0,1,塑化#CS.T                               ,1,0.0035,0.15435,70.0,1.0,345.0,0.0,70.0,70.0,0.0,1.0,6.9
9780,9763,0,1,塑化#AM.T                               ,1,0.00195,0.1733,750.0,1.0,161.0,0.0,750.0,750.0,0.0,0.9737,19.0
9770,9764,0,1,塑化#BM.T                               ,1,0.00204,0.1799,750.0,1.0,161.0,0.0,750.0,750.0,0.0,0.9737,19.0
9780,9766,0,1,塑化#AS.T                               ,1,0.0035,0.15435,70.0,1.0,161.0,0.0,70.0,70.0,0.0,1.0,6.9
9771,9770,0,1,#5 T.T                                  ,1,0.00176,0.1883,937.5,1.0125,345.0,0.0,937.5,0.0,0.0,1.0,161.0
9772,9770,0,2,#6 T.T                                  ,1,0.00176,0.1885,937.5,1.0125,345.0,0.0,937.5,0.0,0.0,1.0,161.0
9773,9774,0,1,海豐G.T4                                ,1,0.0026,0.1,90.0,1.0,161.0,0.0,90.0,0.0,0.0,0.9545,11.0
9773,9775,0,1,海豐G.T5                                ,1,0.0026,0.1,90.0,1.0,161.0,0.0,90.0,0.0,0.0,0.9545,11.0
9773,9776,0,1,海豐G.T1                                ,1,0.0026,0.1,140.0,1.0,161.0,0.0,140.0,0.0,0.0,0.9545,11.0
9773,9777,0,1,海豐G.T2                                ,1,0.0026,0.1,140.0,1.0,161.0,0.0,140.0,0.0,0.0,0.9545,11.0
9773,9778,0,1,海豐G.T3                                ,1,0.0026,0.1,140.0,1.0,161.0,0.0,140.0,0.0,0.0,0.9545,11.0
9780,9781,0,1,塑化#1L.T                               ,1,0.00272,0.1217,350.0,1.0125,161.0,0.0,350.0,465.0,581.0,1.0,161.0
9780,9781,0,2,塑化#2L.T                               ,1,0.00274,0.1204,350.0,1.0125,161.0,0.0,350.0,465.0,581.0,1.0,161.0
9780,9781,0,3,塑化#5L.T                               ,1,0.00274,0.1208,350.0,1.0125,161.0,0.0,350.0,465.0,581.0,1.0,161.0
9782,9783,0,1,塑化G.T1                                ,1,0.0026,0.1219,125.0,1.0,161.0,0.0,125.0,0.0,0.0,0.9545,11.0
9782,9784,0,1,塑化G.T2                                ,1,0.0027,0.0714,45.0,1.0,161.0,0.0,45.0,0.0,0.0,0.9545,11.0
9782,9785,0,1,塑化G.T3                                ,1,0.0026,0.1028,90.0,1.0,161.0,0.0,90.0,0.0,0.0,0.9545,11.0
9782,9786,0,1,塑化G.T4                                ,1,0.0026,0.073,45.0,1.0,161.0,0.0,45.0,0.0,0.0,0.9545,11.0
9782,9787,0,1,塑化G.T5                                ,1,0.0026,0.1019,90.0,1.0,161.0,0.0,90.0,0.0,0.0,0.9545,11.0
9788,9789,0,1,塑化煉製G.T1                            ,1,0.0026,0.1208,185.0,1.025,161.0,0.0,185.0,0.0,0.0,1.0,13.8
9788,9790,0,1,塑化煉製G.T2                            ,1,0.0026,0.1208,185.0,1.025,161.0,0.0,185.0,0.0,0.0,1.0,13.8
9800,9801,0,1,台嘉T1                                  ,1,0.0013,0.105,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9800,9801,0,2,台嘉T2                                  ,1,0.0013,0.105,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9800,9805,0,1,台嘉T4                                  ,1,0.0018,0.0648,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9801,9802,0,1,台嘉G.T1                                ,1,0.0042,0.1249,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9801,9803,0,1,台嘉G.T2                                ,1,0.0042,0.1249,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9801,9804,0,1,台嘉G.T3                                ,1,0.0026,0.12,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9820,9821,0,1,                                        ,1,0.0,0.18,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,69.0
9820,9821,0,2,                                        ,1,0.0,0.18,120.0,1.0,161.0,0.0,120.0,150.0,0.0,1.0,69.0
9821,9822,0,1,                                        ,1,0.0,0.24,45.0,1.0,69.0,0.0,45.0,56.25,0.0,1.0,13.8
9821,9822,0,2,                                        ,1,0.0,0.24,45.0,1.0,69.0,0.0,45.0,56.25,0.0,1.0,13.8
9824,9823,0,1,永資G.T1                                ,1,0.01778,0.4552,22.5,1.0,11.4,0.0,22.5,22.5,0.0,1.0,161.0
9860,9861,0,1,塑仁T1                                  ,1,0.002023,0.09506,100.0,1.00704,161.0,0.0,100.0,0.0,0.0,1.0,22.0
9860,9862,0,1,塑仁T2                                  ,1,0.0024,0.1047,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9860,9863,0,1,塑仁T3                                  ,1,0.0024,0.1047,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9860,9864,0,1,塑仁T4                                  ,1,0.0024,0.1047,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9860,9866,0,1,塑仁T5                                  ,1,0.001393,0.08128,120.0,1.07838,161.0,0.0,120.0,0.0,0.0,1.2727,11.0
9860,9871,0,1,塑仁T.G3                                ,1,0.0013,0.0656,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9861,9865,0,1,塑仁TG1                                 ,1,0.0055,0.1951,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9862,9867,0,1,塑DG1-3                                 ,1,0.0102,0.4078,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9862,9868,0,1,塑DG4-7                                 ,1,0.0102,0.4059,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9863,9869,0,1,塑仁TG4                                 ,1,0.0028,0.1249,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9864,9870,0,1,塑仁TG5                                 ,1,0.0028,0.1249,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9900,9901,0,1,塑園G.T                                 ,1,0.0,0.0001,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9902,9903,0,1,中園C  G.T                              ,1,0.0,0.0001,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9904,9905,0,1,坪資G.T                                 ,1,0.0,0.0001,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9906,9907,0,1,油高G.T                                 ,1,0.0,0.0001,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9910,9911,0,1,中鋼一C G.T1                            ,1,0.0061,0.15215,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9910,9912,0,1,中鋼一C G.T2                            ,1,0.0061,0.15215,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9910,9913,0,1,中鋼一C G.T3                            ,1,0.0122,0.3043,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9910,9914,0,1,中鋼一C G.T4                            ,1,0.0017,0.05625,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9910,9915,0,1,中鋼一C G.T5                            ,1,0.0017,0.05625,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9911,9916,0,1,鋼一TG1                                 ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9911,9917,0,1,鋼一TRT2                                ,1,0.0382,0.6875,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9911,9918,0,1,鋼一TG2                                 ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9911,9919,0,1,鋼一TG3                                 ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9912,9920,0,1,鋼一TRT3                                ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9913,9921,0,1,鋼一TG5                                 ,1,0.005,0.1333,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9922,9923,0,1,中鋼二C G.T1                            ,1,0.0061,0.15215,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9922,9924,0,1,中鋼二C G.T2                            ,1,0.0025,0.075,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9923,9926,0,1,鋼二TG7                                 ,1,0.0058,0.1625,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9923,9927,0,1,鋼二TG4                                 ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9923,9928,0,1,鋼二TRT1                                ,1,0.0191,0.34375,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9924,9929,0,1,鋼二TG6                                 ,1,0.0058,0.1625,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9924,9930,0,1,鋼二CDQ                                 ,1,0.013,0.3,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9924,9931,0,1,鋼二TRT4                                ,1,0.0153,0.275,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9932,9933,0,1,中鋼三C T1                              ,1,0.002,0.09198,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9932,9934,0,1,中鋼三C T2                              ,1,0.002,0.09198,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
9933,9935,0,1,鋼三TG8                                 ,1,0.0036,0.116,100.0,1.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0
32100,32101,0,1,海洋離風MT1                             ,1,0.00284444,0.1333,90.0,1.0,161.0,0.0,90.0,0.0,0.0,1.0,33.0
32100,32102,0,2,海洋離風MT2                             ,1,0.00284444,0.1333,90.0,1.0,161.0,0.0,90.0,0.0,0.0,1.0,33.0
32111,32121,0,1,海洋離風GT1                             ,1,0.00899999,0.0926,49.2,1.0,33.0,0.0,49.2,0.0,0.0,0.92,0.75
32112,32122,0,2,海洋離風GT2                             ,1,0.009,0.0926,41.0,1.0,33.0,0.0,41.0,0.0,0.0,0.92,0.75
32113,32123,0,3,海洋離風GT3                             ,1,0.00899999,0.0926,49.2,1.0,33.0,0.0,49.2,0.0,0.0,0.92,0.75
32114,32124,0,4,海洋離風GT41                            ,1,0.00899999,0.0926,24.6,1.0,33.0,0.0,24.6,0.0,0.0,0.92,0.75
32114,32125,0,5,海洋離風GT42                            ,1,0.0075,0.0766,9.0,1.0,33.0,0.0,9.0,0.0,0.0,0.92,0.75
32130,32140,0,1,海能M.T1                                ,1,0.0016,0.0984,120.0,1.0,161.0,0.0,120.0,160.0,200.0,1.0,69.0
32130,32140,0,2,海能M.T2                                ,1,0.0016,0.0992,120.0,1.0,161.0,0.0,120.0,160.0,200.0,1.0,69.0
32130,32140,0,3,海能M.T3                                ,1,0.0016,0.099,120.0,1.0,161.0,0.0,120.0,160.0,200.0,1.0,69.0
32141,32151,0,1,海能G.T1                                ,1,0.0085,0.1097,96.8,1.05,66.0,0.0,96.8,0.0,0.0,1.0,0.69
32142,32152,0,1,海能G.T2                                ,1,0.0085,0.1097,105.6,1.05,66.0,0.0,105.6,0.0,0.0,1.0,0.69
32143,32153,0,1,海能G.T3                                ,1,0.0085,0.1097,96.8,1.05,66.0,0.0,96.8,0.0,0.0,1.0,0.69
32144,32154,0,1,海能G.T4                                ,1,0.0085,0.1097,105.6,1.05,66.0,0.0,105.6,0.0,0.0,1.0,0.69
32160,32161,0,1,大城R.T1                                ,1,0.0035,0.1102,60.0,1.0,161.0,0.0,60.0,0.0,0.0,1.0,33.0
32160,32171,0,2,大城R.T2                                ,1,0.0035,0.1101,60.0,1.0,161.0,0.0,60.0,0.0,0.0,1.0,33.0
32162,32164,0,1,大離風M.T1-1                            ,1,0.00392,0.1639,29.0,1.0,33.0,0.0,29.0,0.0,0.0,1.0,1.8
32163,32165,0,2,大離風M.T1-2                            ,1,0.00392,0.1639,34.8,1.0,33.0,0.0,34.8,0.0,0.0,1.0,1.8
32172,32174,0,1,大離風M.T2-1                            ,1,0.00392,0.1639,29.0,1.0,33.0,0.0,29.0,0.0,0.0,1.0,1.8
32173,32175,0,2,大離風M.T2-2                            ,1,0.00392,0.1639,29.0,1.0,33.0,0.0,29.0,0.0,0.0,1.0,1.8
32193,32198,0,1,沃一離風MT11                            ,1,0.0018,0.137689,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32195,32199,0,1,沃一離風MT21                            ,1,0.00188,0.13769,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32200,32204,0,1,沃一離風GT11                            ,1,0.0077799,0.1097,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
32200,32205,0,1,沃一離風GT12                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32200,32206,0,1,沃一離風GT13                            ,1,0.0077799,0.1097,52.8,1.0,66.0,0.0,52.8,0.0,0.0,1.0,0.69
32201,32207,0,1,沃一離風GT14                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32201,32208,0,1,沃一離風GT15                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32202,32210,0,1,沃一離風GT21                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32202,32211,0,1,沃一離風GT22                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32203,32213,0,1,沃一離風GT24                            ,1,0.0077799,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32203,32214,0,1,沃一離風GT25                            ,1,0.0077799,0.1097,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
32203,32215,0,1,沃一離風GT26                            ,1,0.0077799,0.1097,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
32224,32240,0,1,沃二離風M.T2                            ,1,0.000522222,0.0382472,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32241,32243,0,1,沃二離風GT21                            ,1,0.00778,0.1097,8.8,1.0,66.0,0.0,8.8,0.0,0.0,1.0,0.69
32241,32244,0,1,沃二離風GT22                            ,1,0.00778,0.1097,52.8,1.0,66.0,0.0,52.8,0.0,0.0,1.0,0.69
32241,32245,0,1,沃二離風GT23                            ,1,0.00778,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32242,32246,0,1,沃二離風GT24                            ,1,0.00778,0.1097,70.4,1.0,66.0,0.0,70.4,0.0,0.0,1.0,0.69
32242,32247,0,1,沃二離風GT25                            ,1,0.00778,0.1097,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
32242,32248,0,1,沃二離風GT26                            ,1,0.00778,0.1097,44.0,1.0,66.0,0.0,44.0,0.0,0.0,1.0,0.69
32250,32251,0,1,芳一離風M.T1                            ,1,0.0018,0.0985,100.0,1.0,161.0,0.0,100.0,125.0,0.0,1.0,66.0
32261,32271,0,1,芳一離風G.T                             ,1,0.012,0.0983,111.2,1.0,66.0,0.0,111.2,0.0,0.0,1.0,0.64
32280,32282,0,2,芳二離風M.T2                            ,1,0.0008,0.0496,250.0,1.0,161.0,0.0,250.0,300.0,350.0,1.0,66.0
32281,32283,0,3,芳二離風M.T3                            ,1,0.0008,0.0493,250.0,1.0,161.0,0.0,250.0,300.0,350.0,1.0,66.0
32291,32301,0,1,芳二離風GT1                             ,1,0.012,0.0983,111.2,1.0,66.0,0.0,111.2,0.0,0.0,1.0,0.64
32292,32302,0,2,芳二離風GT2                             ,1,0.012,0.0983,111.2,1.0,66.0,0.0,111.2,0.0,0.0,1.0,0.64
32293,32303,0,3,芳二離風GT3                             ,1,0.012,0.0983,100.1,1.0,66.0,0.0,100.08,0.0,0.0,1.0,0.64
32294,32304,0,4,芳二離風GT4                             ,1,0.012,0.0983,100.1,1.0,66.0,0.0,100.08,0.0,0.0,1.0,0.64
32295,32305,0,5,芳二離風GT5                             ,1,0.012,0.0983,100.1,1.0,66.0,0.0,100.08,0.0,0.0,1.0,0.64
32296,32306,0,6,西島離風GT1                             ,1,0.012,0.0983,55.6,1.0,66.0,0.0,55.6,0.0,0.0,1.0,0.64
32310,32311,0,1,海龍二A風MT1                            ,1,0.0043,0.1399,335.0,1.0,161.0,0.0,335.0,0.0,0.0,1.0,230.0
32312,32313,0,1,海龍二A風MMT                            ,1,0.00246,0.12997,325.0,1.0,230.0,0.0,325.0,0.0,0.0,1.0,66.0
32321,32331,0,1,海龍二A風GT1                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32322,32332,0,1,海龍二A風GT2                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32323,32333,0,1,海龍二A風GT3                            ,1,0.01137,0.14956,50.1,1.0,66.0,0.0,50.1,0.0,0.0,1.0,0.69
32334,32324,0,1,海龍二A風GT4                            ,1,0.00569637,0.0749296,50.1,1.0,69.0,0.0,50.1,0.0,0.0,1.0,0.69
32335,32325,0,1,海龍二A風GT5                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32340,32342,0,1,中能風M.T1                              ,1,0.0015,0.0756,165.0,1.0,161.0,0.0,165.0,0.0,0.0,1.0,66.0
32341,32347,0,2,中能風M.T2                              ,1,0.0015,0.0757,165.0,1.0,161.0,0.0,165.0,0.0,0.0,1.0,66.0
32343,32345,0,1,中能風GT1                               ,1,0.007,0.11078,88.96,1.0,66.0,0.0,88.96,0.0,0.0,1.0,0.64
32344,32346,0,2,中能風GT2                               ,1,0.007,0.11078,88.96,1.0,66.0,0.0,88.96,0.0,0.0,1.0,0.64
32348,32350,0,3,中能風GT3                               ,1,0.007,0.11078,88.96,1.0,66.0,0.0,88.96,0.0,0.0,1.0,0.64
32349,32351,0,4,中能風GT4                               ,1,0.007,0.11078,77.84,1.0,66.0,0.0,77.84,0.0,0.0,1.0,0.64
32373,32372,0,1,海龍二B風MT2                            ,1,0.00246,0.12997,255.0,1.0,230.0,0.0,255.0,0.0,0.0,1.0,66.0
32379,32374,0,1,海龍二B風GT1                            ,1,0.01137,0.14956,66.8,1.0,66.0,0.0,66.8,0.0,0.0,1.0,0.69
32380,32375,0,1,海龍二B風GT2                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32381,32376,0,1,海龍二B風GT3                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32382,32377,0,1,海龍二B風GT4                            ,1,0.01137,0.14956,33.4,1.0,66.0,0.0,33.4,0.0,0.0,1.0,0.69
32401,32400,0,1,海龍三A風MT1                            ,1,0.0043,0.1399,290.0,1.0,161.0,0.0,290.0,0.0,0.0,1.0,230.0
32403,32402,0,1,海龍三A風MMT                            ,1,0.00246,0.12997,325.0,1.0,230.0,0.0,325.0,0.0,0.0,1.0,66.0
32408,32404,0,1,海龍三A風GT1                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32409,32405,0,1,海龍三A風GT2                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32410,32406,0,1,海龍三A風GT3                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32411,32407,0,1,海龍三A風GT4                            ,1,0.01137,0.14956,50.1,1.0,66.0,0.0,50.1,0.0,0.0,1.0,0.69
32413,32412,0,1,海龍三A風MT1_2                          ,1,0.0043,0.1399,290.0,1.0,161.0,0.0,290.0,0.0,0.0,1.0,230.0
32415,32414,0,1,海龍三B風MMT                            ,1,0.00246,0.12997,325.0,1.0,230.0,0.0,325.0,0.0,0.0,1.0,66.0
32420,32416,0,1,海龍三B風GT                             ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32421,32417,0,1,海龍三B風GT2                            ,1,0.01137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32422,32418,0,1,海龍三B風GT3                            ,1,0.0137,0.14956,83.5,1.0,66.0,0.0,83.5,0.0,0.0,1.0,0.69
32423,32419,0,1,海龍三B風GT4                            ,1,0.0137,0.14956,50.1,1.0,66.0,0.0,50.1,0.0,0.0,1.0,0.69
32464,32462,0,1,沃南風M.T1                              ,1,0.0,0.1371,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32473,32465,0,1,沃南風G.T1                              ,1,0.0116,0.15,16.7,1.0,66.0,0.0,16.7,0.0,0.0,1.0,0.69
32496,32494,0,1,沃四風M.T1                              ,1,0.0,0.1371,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32497,32495,0,1,沃四風M.T2                              ,1,0.0,0.1371,360.0,1.0,230.0,0.0,360.0,0.0,0.0,1.0,66.0
32503,32498,0,1,沃四風G.T1                              ,1,0.0116,0.15,350.7,1.0,66.0,0.0,350.7,0.0,0.0,1.0,0.69
32504,32499,0,1,沃四風G.T2                              ,1,0.0116,0.15,350.7,1.0,66.0,0.0,350.7,0.0,0.0,1.0,0.69
37200,37201,0,1,允西離風M.T1                            ,1,0.0023,0.1089,125.0,1.0,161.0,0.0,125.0,0.0,0.0,1.0,66.0
37200,37201,0,2,允西離風M.T2                            ,1,0.0023,0.1094,125.0,1.0,161.0,0.0,125.0,0.0,0.0,1.0,66.0
37200,37202,0,3,允西離風M.T3                            ,1,0.0023,0.1094,125.0,1.0,161.0,0.0,125.0,0.0,0.0,1.0,66.0
37200,37202,0,4,允西離風M.T4                            ,1,0.0023,0.1097,125.0,1.0,161.0,0.0,125.0,0.0,0.0,1.0,66.0
37211,37221,0,1,允西離風G.T1                            ,1,0.0,0.11,52.8,1.0,66.0,0.0,52.8,0.0,0.0,1.0,0.69
37212,37222,0,2,允西離風G.T2                            ,1,0.0,0.11,52.8,1.0,66.0,0.0,52.8,0.0,0.0,1.0,0.69
37213,37223,0,3,允西離風G.T3                            ,1,0.0,0.11,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
37214,37224,0,4,允西離風G.T4                            ,1,0.0,0.11,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
37215,37225,0,5,允西離風G.T5                            ,1,0.0,0.11,61.6,1.0,66.0,0.0,61.6,0.0,0.0,1.0,0.69
