from_bus,to_bus,mid_bus,ckt,name,status,hv_bus,mv_bus,lv_bus,vn_hv_kv,vn_mv_kv,vn_lv_kv,sn_hv_mva,sn_mv_mva,sn_lv_mva,shift_hv_deg,shift_mv_deg,shift_lv_deg,r_hv_pu,x_hv_pu,r_mv_pu,x_mv_pu,r_lv_pu,x_lv_pu,vk_hv_pct,vkr_hv_pct,vk_mv_pct,vkr_mv_pct,vk_lv_pct,vkr_lv_pct,r12_pu,x12_pu,sbase12_mva,r23_pu,x23_pu,sbase23_mva,r31_pu,x31_pu,sbase31_mva,vmstar,anstar
30,25,28,1,核二 STR1                               ,1,30,25,28,345.0,13.8,4.16,38.6,19.7,18.9,0.0,0.0,0.0,0.006165803108808293,-0.059922279792746225,0.012953367875647666,0.6045595854922281,0.01476683937823834,0.7307512953367876,2.313000000000004,0.23800000000000013,11.909823834196894,0.25518134715025903,13.811199481865286,0.2790932642487046,0.00738,0.21023,38.6,0.0107,0.51543,38.6,0.00808,0.25894,38.6,1.00554,-31.0349
30,26,27,2,核二 STR2                               ,1,30,26,27,345.0,13.8,4.16,38.6,19.7,18.9,0.0,0.0,0.0,0.0006735751295336781,0.021813471502590498,0.03354922279792746,0.9863730569948187,0.03489637305699481,0.9963989637305699,1.0,0.025999999999999975,19.431549222797926,0.6609196891191709,18.83194041450777,0.6595414507772019,0.01321,0.38916,38.6,0.02642,0.76535,38.6,0.01373,0.39303,38.6,1.00554,-31.0349
210,230,236,1,林口 E.T1                               ,4,210,230,236,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9999999999999996e-05,0.008339999999999997,3.9999999999999996e-05,-0.0014799999999999987,0.0005,0.030840000000000003,4.169999999999998,0.019999999999999997,1.0,0.019999999999999997,2.7756000000000003,0.045,0.0004,0.0343,500.0,0.0027,0.1468,500.0,0.0027,0.1959,500.0,1.00695,-31.2609
210,220,226,2,林口 E.T2                               ,4,210,220,226,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9999999999999996e-05,0.008339999999999997,3.9999999999999996e-05,-0.0014799999999999987,0.0005,0.030840000000000003,4.169999999999998,0.019999999999999997,1.0,0.019999999999999997,2.7756000000000003,0.045,0.0004,0.0343,500.0,0.0027,0.1468,500.0,0.0027,0.1959,500.0,1.00695,-31.2609
210,220,227,3,林口 E.T3                               ,4,210,220,227,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.0000099999999976e-05,0.008290000000000004,4.0000099999999976e-05,-0.0015100000000000044,0.0004999999,0.030710000000000005,4.145000000000002,0.020000049999999988,1.0,0.020000049999999988,2.7639000000000005,0.044999990999999996,0.000400001,0.0339,500.0,0.0027,0.146,500.0,0.0027,0.195,500.0,1.00695,-31.2609
210,216,217,1,林口 S.T1                               ,1,210,216,217,345.0,13.8,6.9,60.8,15.8,45.0,0.0,0.0,0.0,0.0014990000000000003,0.188965,0.0023339999999999997,-0.0005340000000000067,0.0046110000000000005,0.17901,11.489071999999998,0.09113920000000002,1.0,0.0368772,8.05545,0.207495,0.003833,0.188431,100.0,0.006945,0.178476,100.0,0.00611,0.367975,100.0,0.98585,-25.5147
210,218,219,1,林口 S.T2                               ,1,210,218,219,345.0,13.8,6.9,57.0,36.0,21.0,0.0,0.0,0.0,0.003349999999999999,0.24385,0.006150000000000001,0.0007500000000000007,0.00525,0.17275000000000001,13.89945,0.19094999999999993,1.0,0.22140000000000004,3.6277500000000003,0.11025,0.0095,0.2446,100.0,0.0114,0.1735,100.0,0.0086,0.4166,100.0,0.98585,-25.5147
230,238,239,1,林口 TE-13                              ,1,230,238,239,161.0,13.8,6.9,57.0,36.0,21.0,0.0,0.0,0.0,0.0024456140350877214,0.06511315789473682,0.009250877192982454,0.37147982456140344,0.006754385964912279,0.3710377192982456,3.7114499999999984,0.1394000000000001,13.373273684210524,0.33303157894736835,7.791792105263157,0.14184210526315785,0.006667,0.248858,57.0,0.009123,0.423235,57.0,0.005244,0.248606,57.0,0.99451,-31.2609
300,293,296,1,大潭 E.T1                               ,4,300,293,296,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.988023952095808e-05,0.007185628742514973,1.9960079840319325e-05,-0.00043912175648702645,0.0005788423153692614,0.03087824351297405,3.5928143712574863,0.029940119760479042,1.0,0.009980039920159663,2.7790419161676643,0.05209580838323353,0.0004,0.0338,501.0,0.003,0.1525,501.0,0.0032,0.1907,501.0,1.00347,-25.6699
300,293,297,2,大潭 E.T2                               ,4,300,293,297,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.988023952095808e-05,0.0071756487025948085,1.9960079840319325e-05,-0.000409181636726548,0.0005788423153692614,0.03086826347305389,3.5878243512974044,0.029940119760479042,1.0,0.009980039920159663,2.7781437125748503,0.05209580838323353,0.0004,0.0339,501.0,0.003,0.1526,501.0,0.0032,0.1906,501.0,1.00347,-25.6699
511,542,543,1,中火GT12                                ,1,511,542,543,161.0,13.8,13.8,200.0,100.0,100.0,0.0,0.0,0.0,0.00017495749999999984,-0.00010354999999999913,0.0014750574999999998,0.012887,0.0015250175,0.01284345,1.0,0.03499149999999997,1.2887,0.14750575,1.2843449999999998,0.15250175,0.00330003,0.0255669,200.0,0.00600015,0.0514609,200.0,0.00339995,0.0254798,200.0,1.00622,-14.9343
511,544,545,2,中火GT34                                ,1,511,544,545,161.0,13.8,13.8,200.0,100.0,100.0,0.0,0.0,0.0,0.0001249974999999999,-0.0003374999999999975,0.0015250175,0.058925,0.0015250175,0.059175,1.0,0.02499949999999998,5.8925,0.15250175,5.9174999999999995,0.15250175,0.00330003,0.117175,200.0,0.00610007,0.2362,200.0,0.00330003,0.117675,200.0,1.00622,-14.9343
530,511,516,1,中火北 E.T1                             ,1,530,511,516,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.005454000000000002,5.399999999999996e-05,-0.000614,0.00046199999999999995,0.030786,2.727000000000001,0.017000000000000008,1.0,0.02699999999999998,2.77074,0.04158,0.00044,0.0242,500.0,0.00258,0.15086,500.0,0.00248,0.1812,500.0,1.00707,-14.9894
530,511,518,3,中火北 E.T2                             ,1,530,511,518,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.5999999999999982e-05,0.005943999999999998,5.000000000000002e-05,-0.001165999999999997,0.00043799999999999997,0.030296000000000003,2.971999999999999,0.007999999999999991,1.0,0.025000000000000012,2.72664,0.03942,0.00033,0.02389,500.0,0.00244,0.14565,500.0,0.00227,0.1812,500.0,1.00776,-15.0444
530,511,517,2,中火北 E.T3                             ,1,530,511,517,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.600000000000001e-05,0.005903000000000002,3.600000000000001e-05,-0.0008769999999999993,0.0004980000000000001,0.030316999999999997,2.951500000000001,0.018000000000000002,1.0,0.018000000000000002,2.7285299999999997,0.044820000000000006,0.00036,0.02513,500.0,0.00267,0.1472,500.0,0.00267,0.1811,500.0,1.00732,-15.0131
600,652,656,1,通霄甲 M.T1                             ,1,600,652,656,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004100000000000001,0.030437499999999996,0.00023000000000000006,-0.0025874999999999926,0.00117,0.050012499999999994,6.0874999999999995,0.08200000000000002,1.0,0.04600000000000001,3.3008249999999997,0.07722,0.00128,0.0557,200.0,0.0028,0.09485,200.0,0.00316,0.1609,200.0,1.00648,-20.2744
601,652,657,2,通霄甲 M.T2                             ,1,601,652,657,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.032035,0.00030000000000000003,-0.0018950000000000009,0.001125,0.05032500000000001,6.407,0.09499999999999999,1.0,0.060000000000000005,3.3214500000000005,0.07425,0.00155,0.06028,200.0,0.00285,0.09686,200.0,0.0032,0.16472,200.0,1.00655,-20.2266
610,697,698,1,通霄甲 M.T9                             ,1,610,697,698,161.0,13.8,13.8,250.0,125.0,125.0,0.0,0.0,0.0,0.0,3.999999999999837e-05,0.001472,0.086484,0.0013440000000000001,0.086004,1.0,0.0,10.810500000000001,0.184,10.750499999999999,0.168,0.00368,0.21631,250.0,0.00704,0.43122,250.0,0.00336,0.21511,250.0,1.00824,-18.5363
620,617,618,1,通霄丙 T4-23                            ,0,620,617,618,161.0,13.8,13.8,1.0,1.0,1.0,0.0,0.0,0.0,2.168404344971009e-19,-2.5000000000004186e-05,0.00151,0.059675,0.0014849999999999998,0.058625,1.0,2.168404344971009e-19,1.0,0.00151,1.0,0.0014849999999999998,0.00302,0.1193,200.0,0.00599,0.2366,200.0,0.00297,0.1172,200.0,1.0,0.0
628,622,623,1,通霄丙 T5-23                            ,0,628,622,623,161.0,13.8,13.8,1.0,1.0,1.0,0.0,0.0,0.0,-2.2500000000000167e-05,-0.0010000000000000078,0.0014925000000000001,0.05975000000000001,0.0014824999999999999,0.059300000000000005,1.0,2.2500000000000167e-05,1.0,0.0014925000000000001,1.0,0.0014824999999999999,0.00294,0.1175,200.0,0.00595,0.2381,200.0,0.00292,0.1166,200.0,1.0,0.0
650,600,662,1,通霄 T.T1                               ,1,650,600,662,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.400000000000001e-05,0.007532000000000002,1.99999999999994e-06,-0.0010640000000000024,0.000514,0.027549999999999998,3.766000000000001,0.04700000000000001,1.0,0.00099999999999997,2.4795,0.04626,0.00048,0.03234,500.0,0.00258,0.13243,500.0,0.00304,0.17541,500.0,1.01018,-19.2382
650,628,663,2,通霄 T.T2                               ,1,650,628,663,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.0001020000000000001,0.007585999999999999,-1.0000000000000026e-05,-0.0010819999999999962,0.00049,0.027497999999999998,3.7929999999999997,0.051000000000000045,1.0,0.005000000000000013,2.47482,0.0441,0.00046,0.03252,500.0,0.0024,0.13208,500.0,0.00296,0.17542,500.0,1.01501,-19.5692
650,601,664,3,通霄 T.T3                               ,1,650,601,664,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.0001020000000000001,0.0075840000000000005,-1.0000000000000026e-05,-0.0010799999999999976,0.00049,0.027499999999999997,3.7920000000000003,0.051000000000000045,1.0,0.005000000000000013,2.4749999999999996,0.0441,0.00046,0.03252,500.0,0.0024,0.1321,500.0,0.00296,0.17542,500.0,1.01005,-19.2461
660,611,665,4,通霄 T.T4                               ,0,660,611,665,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9999999999999996e-05,0.006940000000000002,3.9999999999999996e-05,-0.00010000000000000286,0.00043999999999999996,0.031900000000000005,3.4700000000000006,0.019999999999999997,1.0,0.019999999999999997,2.8710000000000004,0.039599999999999996,0.0004,0.0342,500.0,0.0024,0.159,500.0,0.0024,0.1942,500.0,1.0,0.0
870,872,871,1,萬大 T2                                 ,1,870,872,871,161.0,69.0,11.0,40.0,40.0,25.0,0.0,0.0,0.0,0.030625,1.153575,0.0175,-0.07214999999999994,0.029375,1.454475,30.0,1.225,2.8859999999999975,0.7000000000000001,30.0,0.734375,0.01925,0.43257,40.0,0.01875,0.55293,40.0,0.024,1.04322,40.0,1.01729,-14.3209
870,872,873,1,萬大 T3                                 ,1,870,872,873,161.0,69.0,11.0,40.0,40.0,20.0,0.0,0.0,0.0,0.030625,1.153575,0.0175,-0.07214999999999994,0.029375,1.454475,30.0,1.225,2.8859999999999975,0.7000000000000001,29.0895,0.5874999999999999,0.01925,0.43257,40.0,0.01875,0.55293,40.0,0.024,1.04322,40.0,1.01789,-14.2219
1020,1021,1022,1,核三 S.T1                               ,1,1020,1021,1022,161.0,13.8,4.16,33.9,18.7,15.2,0.0,0.0,0.0,-0.003263156342182891,-0.079146017699115,0.014227197640117996,0.6133141592920353,0.016576637168141596,1.1345707964601772,2.6830499999999984,0.110621,11.468974778761059,0.2660485958702065,17.245476106194694,0.25196488495575226,0.00371681,0.181083,33.9,0.0104425,0.592533,33.9,0.00451327,0.357789,33.9,1.05936,-10.3281
1020,1021,1023,2,核三 S.T2                               ,1,1020,1021,1023,161.0,13.8,4.16,33.9,18.7,15.2,0.0,0.0,0.0,-0.003176106194690267,-0.08480678466076697,0.013966135693215342,0.6259395280235988,0.016141533923303836,1.1524174041297937,2.87495,0.10767000000000004,11.705069174041297,0.2611667374631269,17.516744542772862,0.2453513156342183,0.00365782,0.183444,33.9,0.0102065,0.602863,33.9,0.00439528,0.36192,33.9,1.05933,-10.3281
1050,1051,1058,3,興二 T.T3                               ,1,1050,1051,1058,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,-30.0,5.6000000000000006e-05,0.007577999999999998,3.5999999999999953e-05,-0.0010899999999999972,0.00054,0.027972,3.788999999999999,0.028000000000000004,1.0,0.017999999999999978,2.51748,0.0486,0.00046,0.03244,500.0,0.00288,0.13441,500.0,0.00298,0.17775,500.0,1.00635,-6.1758
1050,1051,1056,1,興達南新T.T1                            ,1,1050,1051,1056,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.472840000000001e-05,0.0075542000000000005,3.596440000000001e-05,-0.001070999999999999,0.0005387276,0.0281088,3.7771000000000003,0.027364200000000005,1.0,0.017982200000000004,2.529792,0.048485484,0.000453464,0.032416,500.0,0.00287346,0.135189,500.0,0.00296728,0.178315,500.0,1.00635,-6.1758
1050,1051,1057,1,興達南新T.T2                            ,1,1050,1051,1057,345.0,161.0,33.0,1.0,1.0,1.0,0.0,0.0,0.0,5.4000000000000066e-05,0.007602000000000001,3.799999999999995e-05,-0.0010860000000000002,0.0005380000000000001,0.027968000000000003,1.0,5.4000000000000066e-05,1.0,3.799999999999995e-05,1.0,0.0005380000000000001,0.00046,0.03258,500.0,0.00288,0.13441,500.0,0.00296,0.17785,500.0,1.00635,-6.1758
1090,1077,1078,1,興達南 GT.T1                            ,1,1090,1078,1077,345.0,13.8,13.8,330.0,220.0,110.0,0.0,0.0,0.0,3.443939393939395e-05,-0.004057666666666668,0.00030165151515151514,0.0250329393939394,0.0007561969696969696,0.04482130303030303,1.3390300000000004,0.011365000000000004,5.507246666666668,0.06636333333333333,4.930343333333333,0.08318166666666665,0.0011091,0.0692184,330.0,0.0034909,0.230519,330.0,0.0026091,0.13452,330.0,1.01217,-7.7454
1090,1087,1088,1,興達南 GT.T2                            ,1,1090,1088,1087,345.0,13.8,13.8,330.0,220.0,110.0,0.0,0.0,0.0,0.00012810606060606054,-0.0036162424242424177,0.00025850000000000005,0.02379618181818181,0.0007699545454545455,0.04732593939393939,1.1933599999999978,0.04227499999999998,5.235159999999998,0.05687000000000001,5.205853333333333,0.084695,0.0012758,0.0665938,330.0,0.0033939,0.234703,330.0,0.0029636,0.144242,330.0,1.01338,-7.6256
1090,1091,1092,1,興達南 GT.T3                            ,1,1090,1092,1091,345.0,13.8,13.8,330.0,220.0,110.0,0.0,0.0,0.0,-0.0002851212121212122,-0.0029020151515151554,0.0006707878787878789,0.02310495454545455,0.00037603030303030307,0.04685959090909091,1.0,0.09409000000000002,5.083090000000001,0.14757333333333336,5.154555,0.041363333333333335,0.0012727,0.0666697,330.0,0.0034545,0.230883,330.0,0.0003,0.14506,330.0,1.01171,-7.4016
1090,1094,1095,1,興達南 GT.T4                            ,1,1090,1095,1094,345.0,13.8,13.8,330.0,220.0,110.0,0.0,0.0,0.0,0.00015427272727272723,-0.002798696969696979,0.00027272727272727274,0.023317666666666674,0.000517909090909091,0.04670536363636364,1.0,0.05090999999999999,5.1298866666666685,0.060000000000000005,5.13759,0.056970000000000014,0.0014091,0.0677126,330.0,0.0026091,0.231076,330.0,0.0022182,0.144892,330.0,1.01448,-7.3975
1090,1097,1098,1,興達南 GT.T5                            ,1,1090,1098,1097,345.0,13.8,13.8,330.0,220.0,110.0,0.0,0.0,0.0,0.00011019696969696965,-0.002899121212121207,0.0002754696969696971,0.02310572727272727,0.0007713484848484849,0.04686669696969697,1.0,0.03636499999999999,5.083259999999999,0.06060333333333336,5.155336666666667,0.08484833333333333,0.0012727,0.0666818,330.0,0.0034545,0.230909,330.0,0.0029091,0.145093,330.0,1.01412,-7.4231
1110,1125,1126,1,大林乙 TE12                             ,1,1110,1125,1126,161.0,13.8,6.9,57.0,36.0,21.0,0.0,0.0,0.0,0.002772,0.30888499999999997,0.003895,0.0017350000000000143,0.005368000000000001,0.07325599999999999,17.606444999999997,0.158004,1.0,0.14022,1.5383759999999997,0.11272800000000002,0.006667,0.31062,100.0,0.009263,0.074991,100.0,0.00814,0.382141,100.0,1.00518,-13.0908
1130,1110,1135,3,大林 E.T3                               ,1,1130,1110,1135,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.0,0.0074,7.999999999999999e-05,-0.0006999999999999992,0.00054,0.031000000000000007,3.7,0.0,1.0,0.039999999999999994,2.7900000000000005,0.0486,0.0004,0.0335,500.0,0.0031,0.1515,500.0,0.0027,0.192,500.0,1.0075,-13.3497
1130,1100,1137,4,大林 E.T4                               ,2,1130,1100,1137,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9999999999999996e-05,0.007009999999999997,3.9999999999999996e-05,-0.0003099999999999978,0.0005600000000000001,0.030790000000000005,3.5049999999999986,0.019999999999999997,1.0,0.019999999999999997,2.7711000000000006,0.05040000000000001,0.0004,0.0335,500.0,0.003,0.1524,500.0,0.003,0.189,500.0,1.00388,-10.4841
1130,1120,1136,5,大林 E.T5                               ,1,1130,1120,1136,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.9999999999999998e-05,0.007429999999999999,5.9999999999999995e-05,-0.0007099999999999988,0.00054,0.030990000000000004,3.7149999999999994,0.009999999999999998,1.0,0.03,2.7891000000000004,0.0486,0.0004,0.0336,500.0,0.003,0.1514,500.0,0.0028,0.1921,500.0,1.01861,-11.0024
1130,1110,1138,6,大林 E.T6                               ,1,1130,1110,1138,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,6.000000000000005e-05,0.0075400000000000016,3.9999999999999996e-05,-0.0010400000000000027,0.00054,0.02732,3.770000000000001,0.030000000000000023,1.0,0.019999999999999997,2.4588,0.0486,0.0005,0.0325,500.0,0.0029,0.1314,500.0,0.003,0.1743,500.0,1.00598,-13.5054
1130,1141,1142,1,大林 S.T1                               ,1,1130,1141,1142,345.0,13.8,6.9,122.5,72.5,50.0,0.0,0.0,0.0,0.0016326530612244896,0.2235918367346939,0.0016326530612244896,-0.00016326530612247037,0.0,0.0033469387755102192,27.390000000000004,0.19999999999999998,1.0,0.1183673469387755,1.0,0.0,0.004,0.2737,122.5,0.002,0.0039,122.5,0.002,0.278,122.5,1.00388,-10.4841
1500,1501,1507,1,冬山 E.T2                               ,1,1500,1501,1507,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.984031936127784e-06,0.005872255489021955,5.389221556886223e-05,-0.0010439121756487015,0.0004351297405189621,0.030339321357285426,2.9361277445109772,0.003992015968063892,1.0,0.026946107784431114,2.7305389221556884,0.03916167664670659,0.00031,0.02419,501.0,0.00245,0.14677,501.0,0.00222,0.18142,501.0,1.0151,-32.5096
1500,1501,1508,2,冬山 E.T3                               ,1,1500,1501,1508,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.896207584830336e-05,0.005884231536926146,4.890219560878248e-05,-0.0011037924151696618,0.0004600798403193613,0.030195608782435133,2.942115768463073,0.00948103792415168,1.0,0.02445109780439124,2.717604790419162,0.041407185628742516,0.00034,0.02395,501.0,0.00255,0.14575,501.0,0.0024,0.18076,501.0,1.01538,-32.5528
1500,1501,1509,3,冬山 E.T4                               ,1,1500,1501,1509,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.790419161676649e-05,0.005838323353293415,2.1956087824351257e-05,-0.0009700598802395224,0.00047704590818363273,0.029954091816367264,2.9191616766467074,0.023952095808383245,1.0,0.010978043912175628,2.695868263473054,0.042934131736526944,0.00035,0.02439,501.0,0.0025,0.14521,501.0,0.00263,0.17932,501.0,1.01441,-32.468
1550,1551,1555,1,汐止 E.T1                               ,1,1550,1551,1555,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415122e-05,0.005475049900199598,4.5908183632734556e-05,0.0011217564870259489,0.0005948103792415169,0.03131337325349302,2.737524950099799,0.012974051896207562,1.0,0.02295409181636728,2.8182035928143714,0.053532934131736515,0.00036,0.03305,501.0,0.00321,0.1625,501.0,0.00311,0.18431,501.0,1.00395,-36.4318
1550,1551,1556,2,汐止 E.T2                               ,1,1550,1551,1556,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415122e-05,0.005475049900199598,4.5908183632734556e-05,0.0011217564870259489,0.0005948103792415169,0.03131337325349302,2.737524950099799,0.012974051896207562,1.0,0.02295409181636728,2.8182035928143714,0.053532934131736515,0.00036,0.03305,501.0,0.00321,0.1625,501.0,0.00311,0.18431,501.0,1.00395,-36.4318
1550,1551,1557,3,汐止 E.T3                               ,1,1550,1551,1557,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415122e-05,0.005475049900199598,4.5908183632734556e-05,0.0011217564870259489,0.0005948103792415169,0.03131337325349302,2.737524950099799,0.012974051896207562,1.0,0.02295409181636728,2.8182035928143714,0.053532934131736515,0.00036,0.03305,501.0,0.00321,0.1625,501.0,0.00311,0.18431,501.0,1.00395,-36.4318
1550,1551,1558,4,汐止 E.T4                               ,1,1550,1551,1558,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9920159680638704e-05,0.00832335329341317,3.9920159680638704e-05,-0.0014770459081836322,0.000499001996007984,0.030778443113772452,4.161676646706585,0.01996007984031935,1.0,0.01996007984031935,2.7700598802395207,0.044910179640718556,0.0004,0.0343,501.0,0.0027,0.1468,501.0,0.0027,0.1959,501.0,1.01209,-38.6311
1550,1551,1559,5,汐止 E.T5                               ,1,1550,1551,1559,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.988023952095808e-05,0.0072175648702594835,1.9960079840319325e-05,-0.0004650698602794434,0.0005608782435129739,0.03094211576846307,3.6087824351297417,0.029940119760479042,1.0,0.009980039920159663,2.784790419161676,0.05047904191616765,0.0004,0.03383,501.0,0.00291,0.15269,501.0,0.00311,0.19118,501.0,1.00848,-37.8022
1570,1571,1575,1,松湖臨E.T1                              ,1,1570,1571,1575,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007245000000000003,6.000000000000005e-05,-0.0003130000000000008,0.0005400000000000001,0.031239,3.6225000000000014,0.003999999999999989,1.0,0.030000000000000023,2.8115099999999997,0.04860000000000001,0.00034,0.03466,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.00848,-38.4197
1580,1581,1586,1,仙渡 E.T1                               ,1,1580,1581,1586,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.800000000000003e-05,0.008324000000000005,3.999999999999994e-05,-0.0015640000000000029,0.0004960000000000001,0.030704000000000002,4.162000000000003,0.024000000000000014,1.0,0.019999999999999973,2.76336,0.04464000000000001,0.00044,0.0338,500.0,0.00268,0.1457,500.0,0.00272,0.19514,500.0,1.01199,-30.7313
1580,1581,1587,2,仙渡 E.T2                               ,1,1580,1581,1587,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.200000000000002e-05,0.008318000000000002,3.5999999999999953e-05,-0.0015460000000000022,0.000492,0.030798000000000006,4.159000000000002,0.02600000000000001,1.0,0.017999999999999978,2.7718200000000004,0.04428,0.00044,0.03386,500.0,0.00264,0.14626,500.0,0.00272,0.19558,500.0,1.01195,-30.7276
1580,1591,1596,3,仙渡 E.T3                               ,1,1580,1591,1596,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.999999999999997e-05,0.008326,3.8e-05,-0.0015620000000000009,0.000498,0.03067,4.163,0.024999999999999984,1.0,0.019,2.7603,0.04482,0.00044,0.03382,500.0,0.00268,0.14554,500.0,0.00274,0.19498,500.0,1.01282,-38.4535
1610,1611,1615,1,大安E.T1                                ,1,1610,1611,1615,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.00055,-35.5267
1610,1611,1616,2,大安E.T2                                ,1,1610,1611,1616,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.0012,-35.5196
1610,1611,1617,3,大安E.T3                                ,1,1610,1611,1617,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.00055,-35.5267
1650,1651,1656,1,深美 E.T1                               ,1,1650,1651,1656,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415177e-05,0.005863273453093813,3.792415169660677e-05,-0.0011027944111776447,0.0004471057884231537,0.03028443113772455,2.9316367265469063,0.012974051896207588,1.0,0.018962075848303384,2.7255988023952096,0.040239520958083835,0.00032,0.02385,501.0,0.00243,0.1462,501.0,0.00237,0.1811,501.0,0.99883,-34.758
1650,1651,1657,2,深美 E.T2                               ,1,1650,1651,1657,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.59081836327345e-05,0.005838323353293415,2.5948103792415177e-05,-0.0008582834331337316,0.0005069860279441117,0.029662674650698596,2.9191616766467074,0.02295409181636725,1.0,0.012974051896207588,2.6696407185628734,0.04562874251497005,0.00036,0.02495,501.0,0.00267,0.14431,501.0,0.00277,0.17786,501.0,0.99806,-34.5749
1650,1651,1658,3,深美 E.T3                               ,1,1650,1651,1658,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.59081836327345e-05,0.005838323353293415,2.5948103792415177e-05,-0.0008582834331337316,0.0005069860279441117,0.029662674650698596,2.9191616766467074,0.02295409181636725,1.0,0.012974051896207588,2.6696407185628734,0.04562874251497005,0.00036,0.02495,501.0,0.00267,0.14431,501.0,0.00277,0.17786,501.0,0.99806,-34.5749
1650,1661,1666,4,深美 E.T4                               ,1,1650,1661,1666,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.596806387225546e-05,0.005889221556886228,5.189620758483035e-05,-0.0011207584830339352,0.0004770459081836327,0.030278443113772455,2.944610778443114,0.00798403193612773,1.0,0.025948103792415175,2.725059880239521,0.042934131736526944,0.00034,0.02389,501.0,0.00265,0.14608,501.0,0.00247,0.1812,501.0,0.99903,-34.7666
1650,1661,1667,5,深美 E.T5                               ,1,1650,1661,1667,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.495009980039921e-05,0.005952095808383235,4.29141716566866e-05,-0.0011876247504990015,0.00047005988023952097,0.03032734530938124,2.9760479041916175,0.012475049900199604,1.0,0.0214570858283433,2.7294610778443116,0.04230538922155689,0.00034,0.02387,501.0,0.00257,0.14599,501.0,0.00248,0.18176,501.0,0.99909,-34.812
1700,1701,1706,1,板橋 E.T1                               ,1,1700,1701,1706,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.400000000000004e-05,0.007010000000000002,4.3999999999999985e-05,-0.00030200000000000365,0.0004880000000000001,0.030742000000000002,3.5050000000000012,0.012000000000000021,1.0,0.021999999999999992,2.7667800000000002,0.04392000000000001,0.00034,0.03354,500.0,0.00266,0.1522,500.0,0.00256,0.18876,500.0,0.99759,-36.7541
1700,1701,1707,2,板橋 E.T2                               ,1,1700,1701,1707,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.007029000000000004,3.400000000000001e-05,-0.0003050000000000032,0.0005000000000000001,0.030611000000000003,3.514500000000002,0.017000000000000008,1.0,0.017000000000000008,2.7549900000000003,0.04500000000000001,0.00034,0.03362,500.0,0.00267,0.15153,500.0,0.00267,0.1882,500.0,0.99744,-36.7568
1700,1711,1716,3,板橋 E.T3                               ,1,1700,1711,1716,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.007054000000000001,3.400000000000001e-05,-0.0003020000000000002,0.0005000000000000001,0.030942,3.5270000000000006,0.017000000000000008,1.0,0.017000000000000008,2.78478,0.04500000000000001,0.00034,0.03376,500.0,0.00267,0.1532,500.0,0.00267,0.18998,500.0,0.99743,-36.753
1700,1711,1717,4,板橋 E.T4                               ,1,1700,1711,1717,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.3932135728542907e-05,0.007016367265469059,3.3932135728542907e-05,-0.0003057884231536939,0.0004984031936127744,0.03057265469061876,3.5081836327345295,0.016966067864271454,1.0,0.016966067864271454,2.7515389221556887,0.044856287425149695,0.00034,0.03362,501.0,0.002667,0.151637,501.0,0.002667,0.188321,501.0,0.99744,-36.758
1700,1711,1718,5,板橋 E.T5                               ,1,1700,1711,1718,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.400000000000004e-05,0.0070560000000000015,4.7999999999999974e-05,-0.00032000000000000084,0.000508,0.030916000000000003,3.528000000000001,0.012000000000000021,1.0,0.023999999999999987,2.7824400000000002,0.04572,0.00036,0.03368,500.0,0.00278,0.15298,500.0,0.00266,0.18986,500.0,0.99767,-36.7684
1750,1751,1756,1,頂湖 E.T1                               ,2,1750,1751,1756,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.091816367265467e-05,0.008155688622754492,5.089820359281444e-05,-0.001275449101796406,0.00045409181636726545,0.029696606786427143,4.077844311377246,0.020459081836327334,1.0,0.02544910179640722,2.672694610778443,0.04086826347305389,0.00046,0.03447,501.0,0.00253,0.14239,501.0,0.00248,0.18964,501.0,0.97647,-28.3122
1750,1751,1757,2,頂湖 E.T2                               ,1,1750,1751,1757,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.990019960079842e-05,0.007239520958083832,4.191616766467069e-05,-0.00039121756487025747,0.0004451097804391217,0.03134730538922156,3.6197604790419162,0.02495009980039921,1.0,0.020958083832335345,2.82125748502994,0.04005988023952095,0.00046,0.03431,501.0,0.00244,0.15509,501.0,0.00248,0.19332,501.0,0.99927,-33.5805
1750,1751,1758,3,頂湖 E.T3                               ,1,1750,1751,1758,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,-8.483033932135724e-05,0.007738522954091817,0.00016866267465069857,-0.0009580838323353311,0.0005518962075848303,0.03579041916167665,3.8692614770459084,0.04241516966067862,1.0,0.08433133732534928,3.2211377245508985,0.049670658682634726,0.00042,0.03397,501.0,0.00361,0.17451,501.0,0.00234,0.21808,501.0,1.00306,-33.9599
1750,1761,1766,1,頂湖 E.T4                               ,1,1750,1761,1766,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.4890219560878306e-05,0.008325349301397207,3.6926147704590805e-05,-0.0014750499001996015,0.0005179640718562874,0.030854291417165662,4.162674650698603,0.027445109780439153,1.0,0.018463073852295404,2.7768862275449098,0.04661676646706587,0.00046,0.03432,501.0,0.00278,0.14719,501.0,0.00287,0.19629,501.0,1.0045,-36.3145
1750,1761,1767,2,頂湖 E.T5                               ,1,1750,1761,1767,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.690618762475052e-05,0.00845109780439122,4.091816367265467e-05,-0.0016267465069860314,0.0004980039920159681,0.030588822355289425,4.22554890219561,0.023453093812375262,1.0,0.020459081836327334,2.7529940119760483,0.04482035928143713,0.00044,0.03419,501.0,0.0027,0.1451,501.0,0.00273,0.19559,501.0,1.00506,-36.4626
1750,1761,1768,3,頂湖 E.T6                               ,1,1750,1761,1768,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.8902195608782454e-05,0.008343313373253496,4.0918163672654724e-05,-0.0015429141716566883,0.0004980039920159681,0.030285429141716565,4.171656686626748,0.02445109780439123,1.0,0.020459081836327362,2.725688622754491,0.04482035928143713,0.00045,0.03407,501.0,0.0027,0.144,501.0,0.00274,0.19353,501.0,1.00482,-36.3884
1750,1781,1769,4,頂湖 E.T7                               ,1,1750,1781,1769,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.792415169660677e-05,0.008059880239520959,5.389221556886234e-05,-0.0012914171656686624,0.0004750499001996008,0.029620758483033933,4.02994011976048,0.018962075848303384,1.0,0.02694610778443117,2.665868263473054,0.04275449101796407,0.00046,0.03391,501.0,0.00265,0.14193,501.0,0.00257,0.18878,501.0,1.00427,-36.153
1750,1751,1759,4,頂湖 E.T8                               ,1,1750,1751,1759,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.59081836327345e-05,0.007382235528942117,2.195608782435131e-05,-0.0006477045908183619,0.0005089820359281437,0.030362275449101795,3.691117764471058,0.02295409181636725,1.0,0.010978043912175656,2.7326047904191615,0.04580838323353293,0.00034,0.03374,501.0,0.00266,0.14887,501.0,0.00278,0.1891,501.0,1.00002,-33.7747
1751,1752,1777,1,頂湖東 M.T7                             ,1,1751,1752,1777,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.034165,0.00027499999999999996,-0.0031199999999999978,0.001325,0.05052,6.833,0.08499999999999998,1.0,0.05499999999999999,3.33432,0.08745,0.0014,0.06209,200.0,0.0032,0.0948,200.0,0.0035,0.16937,200.0,0.97951,-36.4835
1751,1752,1778,2,頂湖東 M.T8                             ,1,1751,1752,1778,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00046750000000000003,0.0320575,0.0002525000000000001,-0.0027174999999999977,0.0011925,0.0498975,6.4115,0.0935,1.0,0.050500000000000024,3.2932349999999997,0.078705,0.00144,0.05868,200.0,0.00289,0.09436,200.0,0.00332,0.16391,200.0,0.97953,-36.4606
1751,1752,1779,3,頂湖東 M.T9                             ,1,1751,1752,1779,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.03376,0.00027499999999999996,-0.0028450000000000003,0.0012749999999999999,0.050995,6.752,0.08499999999999998,1.0,0.05499999999999999,3.3656699999999997,0.08414999999999999,0.0014,0.06183,200.0,0.0031,0.0963,200.0,0.0034,0.16951,200.0,0.97954,-36.459
1900,1901,1906,1,龍潭北 E.T1                             ,1,1900,1901,1906,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159717e-06,0.005938123752495011,5.389221556886226e-05,0.0009381237524950063,0.00043113772455089823,0.030409181636726547,2.969061876247505,0.0049900199600798585,1.0,0.026946107784431128,2.736826347305389,0.03880239520958084,0.00032,0.03445,501.0,0.00243,0.15705,501.0,0.00221,0.1821,501.0,0.99692,-31.1959
1900,1901,1907,1,龍潭北 E.T2                             ,1,1900,1901,1907,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159717e-06,0.005938123752495011,5.389221556886226e-05,0.0009381237524950063,0.00043113772455089823,0.030409181636726547,2.969061876247505,0.0049900199600798585,1.0,0.026946107784431128,2.736826347305389,0.03880239520958084,0.00032,0.03445,501.0,0.00243,0.15705,501.0,0.00221,0.1821,501.0,0.99692,-31.1959
1900,1901,1908,1,龍潭北 E.T3                             ,1,1900,1901,1908,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159717e-06,0.005938123752495011,5.389221556886226e-05,0.0009381237524950063,0.00043113772455089823,0.030409181636726547,2.969061876247505,0.0049900199600798585,1.0,0.026946107784431128,2.736826347305389,0.03880239520958084,0.00032,0.03445,501.0,0.00243,0.15705,501.0,0.00221,0.1821,501.0,0.99692,-31.1959
1900,1901,1909,1,龍潭北 E.T4                             ,1,1900,1901,1909,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.5968063872255514e-05,0.006009980039920159,4.9900199600798394e-05,0.0007225548902195615,0.00046107784431137727,0.030033932135728542,3.0049900199600796,0.007984031936127758,1.0,0.024950099800399198,2.7030538922155687,0.04149700598802396,0.00033,0.03373,501.0,0.00256,0.15409,501.0,0.00239,0.18058,501.0,0.9974,-31.3434
1900,1901,1905,1,龍潭北 E.T8                             ,1,1900,1901,1905,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.3932135728542907e-05,0.007298403193612775,4.59081836327345e-05,-0.0005119760479041918,0.0005648702594810379,0.030977045908183634,3.6492015968063876,0.016966067864271454,1.0,0.02295409181636725,2.787934131736527,0.050838323353293406,0.0004,0.034,501.0,0.00306,0.15263,501.0,0.003,0.19176,501.0,1.00081,-32.2633
1910,1911,1918,1,龍潭南 E.T5                             ,1,1910,1911,1918,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.5968063872255514e-05,0.005958083832335332,4.790419161676646e-05,0.0009141716566866236,0.00042115768463073857,0.03014570858283433,2.9790419161676662,0.007984031936127758,1.0,0.02395209580838323,2.7131137724550896,0.03790419161676647,0.00032,0.03443,501.0,0.00235,0.15561,501.0,0.00219,0.18088,501.0,0.99392,-24.977
1910,1911,1919,1,龍潭南 E.T6                             ,1,1910,1911,1919,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.4970059880239548e-05,0.005976047904191617,4.890219560878243e-05,0.0008802395209580836,0.000436127744510978,0.030191616766467064,2.9880239520958085,0.007485029940119774,1.0,0.024451097804391215,2.7172455089820358,0.03925149700598802,0.00032,0.03435,501.0,0.00243,0.15567,501.0,0.00226,0.1812,501.0,0.99409,-24.9824
1910,1911,1917,1,龍潭南 E.T7                             ,2,1910,1911,1917,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.6886227544910184e-05,0.007196606786427147,2.4950099800399156e-05,-0.0005259481037924174,0.000533932135728543,0.03163373253493013,3.5983033932135733,0.028443113772455092,1.0,0.012475049900199578,2.847035928143712,0.04805389221556887,0.00041,0.03342,501.0,0.0028,0.15585,501.0,0.00296,0.19454,501.0,0.96337,-23.8614
1930,1931,1936,1,竹園E.T1                                ,1,1930,1931,1936,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.9999999999999997e-05,-0.0007020000000000012,3.8000000000000016e-05,0.007454000000000002,5.4000000000000005e-05,0.031170000000000007,1.0,0.015,3.727000000000001,0.019000000000000006,2.805300000000001,0.004860000000000001,0.00034,0.03376,500.0,0.00046,0.19312,500.0,0.00042,0.15234,500.0,1.03308,-23.1047
1930,1931,1937,2,竹園E.T2                                ,2,1930,1931,1937,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.8e-05,0.007595999999999999,1.8000000000000004e-05,-0.0011119999999999984,0.000514,0.027644000000000002,3.797999999999999,0.039,1.0,0.009000000000000001,2.48796,0.04626,0.00048,0.03242,500.0,0.00266,0.13266,500.0,0.00296,0.1762,500.0,1.03135,-23.6833
1930,1931,1938,3,竹園E.T3                                ,1,1930,1931,1938,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.200000000000007e-05,0.007654000000000001,3.999999999999935e-06,-0.0011660000000000004,0.000512,0.027698,3.8270000000000004,0.046000000000000034,1.0,0.001999999999999967,2.49282,0.046079999999999996,0.00048,0.03244,500.0,0.00258,0.13266,500.0,0.00302,0.17676,500.0,1.01331,-30.3235
1930,1941,1946,4,竹園E.T4                                ,1,1930,1941,1946,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.200000000000001e-05,0.007602000000000001,3.999999999999989e-06,-0.0011539999999999988,0.0005160000000000001,0.027618,3.8010000000000006,0.046000000000000006,1.0,0.0019999999999999944,2.48562,0.04644000000000001,0.00048,0.03224,500.0,0.0026,0.13232,500.0,0.00304,0.1761,500.0,1.01332,-30.3192
1930,1941,1947,5,竹園E.T5                                ,1,1930,1941,1947,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,8.999999999999997e-05,0.007620000000000002,6.000000000000037e-06,-0.0011560000000000008,0.0005180000000000001,0.027507999999999998,3.810000000000001,0.044999999999999984,1.0,0.0030000000000000187,2.47572,0.04662000000000001,0.00048,0.03232,500.0,0.00262,0.13176,500.0,0.00304,0.17564,500.0,1.01335,-30.3186
1930,1941,1948,6,竹園E.T6                                ,1,1930,1941,1948,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.400000000000001e-05,0.007545999999999997,3.8e-05,-0.0010739999999999986,0.000542,0.027736000000000004,3.772999999999999,0.027000000000000007,1.0,0.019,2.4962400000000002,0.04878,0.00046,0.03236,500.0,0.0029,0.13331,500.0,0.00298,0.17641,500.0,1.01394,-30.2472
2000,2001,2005,1,峨眉 E.T1                               ,1,2000,2001,2005,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.091816367265467e-05,0.008113772455089822,5.089820359281444e-05,-0.0012814371257485017,0.0004500998003992016,0.030033932135728546,4.0568862275449105,0.020459081836327334,1.0,0.02544910179640722,2.703053892215569,0.04050898203592814,0.00046,0.03423,501.0,0.00251,0.14405,501.0,0.00246,0.19112,501.0,1.0101,-24.3904
2000,2001,2007,2,峨眉 E.T2                               ,2,2000,2001,2007,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.195608782435131e-05,0.005747504990019962,4.59081836327345e-05,0.0011886227544910186,0.00048702594810379245,0.029444111776447103,2.873752495009981,0.010978043912175656,1.0,0.02295409181636725,2.649970059880239,0.04383233532934132,0.00034,0.03475,501.0,0.00267,0.15347,501.0,0.00255,0.17631,501.0,1.00892,-22.2257
2000,2001,2008,3,峨眉 E.T3                               ,1,2000,2001,2008,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.195608782435131e-05,0.005747504990019962,4.59081836327345e-05,0.0011886227544910186,0.00048702594810379245,0.029444111776447103,2.873752495009981,0.010978043912175656,1.0,0.02295409181636725,2.649970059880239,0.04383233532934132,0.00034,0.03475,501.0,0.00267,0.15347,501.0,0.00255,0.17631,501.0,1.00953,-23.7369
2000,2001,2009,4,峨眉 E.T4                               ,1,2000,2001,2009,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.195608782435131e-05,0.005747504990019962,4.59081836327345e-05,0.0011886227544910186,0.00048702594810379245,0.029444111776447103,2.873752495009981,0.010978043912175656,1.0,0.02295409181636725,2.649970059880239,0.04383233532934132,0.00034,0.03475,501.0,0.00267,0.15347,501.0,0.00255,0.17631,501.0,1.00953,-23.7369
2000,2001,2006,5,峨眉 E.T5                               ,1,2000,2001,2006,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.9920159680638704e-05,0.007154690618762479,3.9920159680638704e-05,-0.00040818363273453437,0.0005588822355289421,0.030765469061876247,3.5773453093812395,0.01996007984031935,1.0,0.01996007984031935,2.7688922155688624,0.05029940119760479,0.0004,0.0338,501.0,0.003,0.15209,501.0,0.003,0.18998,501.0,1.00984,-24.1593
2030,2031,2036,3,竹工 E.T3                               ,1,2030,2031,2036,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00031999999999999997,0.034710000000000005,0.00012000000000000031,-0.00039000000000001533,0.00228,0.15773,17.355000000000004,0.15999999999999998,1.0,0.06000000000000016,14.1957,0.2052,0.0022,0.1716,500.0,0.012,0.7867,500.0,0.013,0.9622,500.0,1.00163,-25.7822
2030,2041,2046,4,竹工 E.T4                               ,1,2030,2041,2046,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.0003699999999999999,0.03409000000000001,6.999999999999997e-05,8.999999999999286e-05,0.00221,0.15857000000000004,17.045000000000005,0.18499999999999994,1.0,0.03499999999999998,14.271300000000004,0.19890000000000002,0.0022,0.1709,500.0,0.0114,0.7933,500.0,0.0129,0.9633,500.0,1.00127,-25.723
2030,2041,2047,5,竹工 E.T5                               ,1,2030,2041,2047,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00031000000000000016,0.034890000000000004,0.00014999999999999974,-0.00032999999999999696,0.00219,0.15989,17.445000000000004,0.15500000000000008,1.0,0.07499999999999987,14.3901,0.1971,0.0023,0.1728,500.0,0.0117,0.7978,500.0,0.0125,0.9739,500.0,1.00166,-25.7734
2100,800,2108,1,天輪 E.T1                               ,1,2100,800,2108,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.592814371257484e-05,0.007323353293413172,3.592814371257484e-05,-0.0006427145708582833,0.000499001996007984,0.03179640718562874,3.661676646706586,0.01796407185628742,1.0,0.01796407185628742,2.8616766467065866,0.044910179640718556,0.00036,0.03347,501.0,0.00268,0.15608,501.0,0.00268,0.19599,501.0,1.00252,-18.2506
2100,800,2109,2,天輪 E.T2                               ,1,2100,800,2109,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.7904191616766434e-05,0.007297405189620758,2.3952095808383244e-05,-0.0006247504990019963,0.00048702594810379245,0.03182235528942116,3.6487025948103793,0.023952095808383218,1.0,0.011976047904191623,2.8640119760479044,0.04383233532934132,0.00036,0.03343,501.0,0.00256,0.1563,501.0,0.00268,0.19599,501.0,1.00257,-18.2545
2130,2141,2148,2,后里 E.T2                               ,1,2130,2141,2148,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00027999999999999987,0.03914000000000002,0.00018000000000000004,-0.00674000000000001,0.0024400000000000003,0.13764,19.57000000000001,0.13999999999999993,3.370000000000005,0.09000000000000002,12.3876,0.21960000000000002,0.0023,0.162,500.0,0.0131,0.6545,500.0,0.0136,0.8839,500.0,1.00678,-21.0779
2130,2141,2149,3,后里 E.T3                               ,1,2130,2141,2149,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00023999999999999998,0.03985000000000001,0.00021999999999999993,-0.007389999999999994,0.00242,0.13459000000000002,19.925000000000004,0.12,3.6949999999999967,0.10999999999999996,12.113100000000001,0.2178,0.0023,0.1623,500.0,0.0132,0.636,500.0,0.0133,0.8722,500.0,1.00674,-21.1354
2130,2131,2137,4,后里 E.T4                               ,1,2130,2131,2137,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.0002000000000000001,0.03802000000000001,0.0002400000000000002,-0.005540000000000003,0.0024,0.13732000000000003,19.010000000000005,0.10000000000000005,2.770000000000002,0.12000000000000009,12.358800000000002,0.21599999999999997,0.0022,0.1624,500.0,0.0132,0.6589,500.0,0.013,0.8767,500.0,1.01394,-20.619
2130,2131,2138,5,后里 E.T5                               ,1,2130,2131,2138,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00023999999999999998,0.03828100000000001,0.00021999999999999993,-0.005725000000000008,0.00244,0.136919,19.140500000000003,0.12,2.862500000000004,0.10999999999999996,12.32271,0.2196,0.0023,0.16278,500.0,0.0133,0.65597,500.0,0.0134,0.876,500.0,1.01406,-20.6333
2130,2131,2139,6,后里 E.T6                               ,1,2130,2131,2139,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.2000000000000045e-05,0.007658999999999999,5.399999999999996e-05,-0.001118999999999995,0.0004820000000000001,0.027337,3.8294999999999995,0.021000000000000022,1.0,0.02699999999999998,2.46033,0.04338000000000001,0.00048,0.0327,500.0,0.00268,0.13109,500.0,0.00262,0.17498,500.0,1.0115,-20.6272
2130,2141,2147,1,后里E.T1                                ,1,2130,2141,2147,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.00778,-20.6152
2150,2151,2156,1,中港 E.T1                               ,1,2150,2151,2156,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415204e-05,0.0059461077844311355,3.792415169660677e-05,0.000818363273453096,0.0004411177644710579,0.030377245508982034,2.973053892215568,0.012974051896207602,1.0,0.018962075848303384,2.733952095808383,0.03970059880239521,0.00032,0.03389,501.0,0.0024,0.15629,501.0,0.00234,0.18198,501.0,0.99471,-21.6185
2150,2151,2157,2,中港 E.T2                               ,1,2150,2151,2157,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415204e-05,0.0059461077844311355,3.792415169660677e-05,0.000818363273453096,0.0004411177644710579,0.030377245508982034,2.973053892215568,0.012974051896207602,1.0,0.018962075848303384,2.733952095808383,0.03970059880239521,0.00032,0.03389,501.0,0.0024,0.15629,501.0,0.00234,0.18198,501.0,0.99471,-21.6185
2150,2161,2164,3,中港 E.T3                               ,1,2150,2161,2164,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415204e-05,0.0059461077844311355,3.792415169660677e-05,0.0008203592814371267,0.0004411177644710579,0.030377245508982038,2.973053892215568,0.012974051896207602,1.0,0.018962075848303384,2.7339520958083834,0.03970059880239521,0.00032,0.0339,501.0,0.0024,0.1563,501.0,0.00234,0.18198,501.0,0.9947,-21.6167
2150,2161,2165,4,中港 E.T4                               ,1,2150,2161,2165,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.794411177644711e-05,0.005926147704590821,3.9920159680638704e-05,0.0009121756487025928,0.0004790419161676647,0.030109780439121756,2.9630738522954108,0.013972055888223554,1.0,0.01996007984031935,2.709880239520958,0.04311377245508982,0.00034,0.03426,501.0,0.0026,0.15542,501.0,0.00254,0.18054,501.0,0.99435,-21.532
2150,2161,2166,5,中港 E.T5                               ,1,2150,2161,2166,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.3932135728542907e-05,0.005918163672654691,3.3932135728542907e-05,0.001079840319361279,0.0004930139720558882,0.0301377245508982,2.9590818363273454,0.016966067864271454,1.0,0.016966067864271454,2.712395209580838,0.04437125748502994,0.00034,0.03506,501.0,0.00264,0.1564,501.0,0.00264,0.18064,501.0,0.99359,-21.3883
2161,2162,2167,1,中港 M.T6                               ,1,2161,2162,2167,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004125,0.030125,0.00021750000000000003,-0.002454999999999999,0.0011725000000000001,0.050535,6.0249999999999995,0.0825,1.0,0.043500000000000004,3.3353099999999998,0.07738500000000001,0.00126,0.05534,200.0,0.00278,0.09616,200.0,0.00317,0.16132,200.0,1.01089,-25.59
2161,2162,2168,3,中港 M.T8                               ,1,2161,2162,2168,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00045,0.031150000000000004,0.00022500000000000005,-0.003380000000000001,0.0013,0.052155,6.23,0.09,1.0,0.04500000000000001,3.44223,0.0858,0.00135,0.05554,200.0,0.00305,0.09755,200.0,0.0035,0.16661,200.0,1.01139,-25.6825
2161,2162,2169,4,中港 M.T9                               ,1,2161,2162,2169,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.033275,0.00025,-0.002480000000000003,0.001375,0.051555,6.654999999999999,0.08499999999999998,1.0,0.05,3.40263,0.09075,0.00135,0.06159,200.0,0.00325,0.09815,200.0,0.0036,0.16966,200.0,1.01078,-25.5667
