from_bus,to_bus,mid_bus,ckt,name,status,hv_bus,mv_bus,lv_bus,vn_hv_kv,vn_mv_kv,vn_lv_kv,sn_hv_mva,sn_mv_mva,sn_lv_mva,shift_hv_deg,shift_mv_deg,shift_lv_deg,r_hv_pu,x_hv_pu,r_mv_pu,x_mv_pu,r_lv_pu,x_lv_pu,vk_hv_pct,vkr_hv_pct,vk_mv_pct,vkr_mv_pct,vk_lv_pct,vkr_lv_pct,r12_pu,x12_pu,sbase12_mva,r23_pu,x23_pu,sbase23_mva,r31_pu,x31_pu,sbase31_mva,vmstar,anstar
2170,2171,2177,2,中科 E.T2                               ,1,2170,2171,2177,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.400000000000001e-05,0.0075840000000000005,3.8000000000000056e-05,-0.0010799999999999976,0.000534,0.027498,3.7920000000000003,0.027000000000000007,1.0,0.019000000000000027,2.4748200000000002,0.04806,0.00046,0.03252,500.0,0.00286,0.13209,500.0,0.00294,0.17541,500.0,1.00534,-20.1659
2170,2171,2178,3,中科 E.T3                               ,1,2170,2171,2178,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.200000000000002e-05,0.0072460000000000024,3.9999999999999996e-05,-0.0004860000000000003,0.0005,0.030906000000000003,3.623000000000001,0.02600000000000001,1.0,0.019999999999999997,2.78154,0.045,0.00046,0.0338,500.0,0.0027,0.1521,500.0,0.00276,0.19076,500.0,1.00636,-19.8056
2170,2181,2186,4,中科 E.T4                               ,1,2170,2181,2186,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.999999999999997e-05,0.0071899999999999985,4.2000000000000045e-05,-0.00045399999999999954,0.0005020000000000001,0.030918000000000005,3.5949999999999993,0.024999999999999984,1.0,0.021000000000000022,2.7826200000000005,0.045180000000000005,0.00046,0.03368,500.0,0.00272,0.15232,500.0,0.00276,0.19054,500.0,1.00643,-19.7886
2170,2181,2187,5,中科 E.T5                               ,1,2170,2181,2187,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.7999999999999974e-05,0.007201999999999998,4.400000000000004e-05,-0.00042199999999999876,0.000492,0.031262000000000005,3.600999999999999,0.023999999999999987,1.0,0.02200000000000002,2.8135800000000004,0.04428,0.00046,0.0339,500.0,0.00268,0.1542,500.0,0.0027,0.19232,500.0,1.00651,-19.7691
2170,2171,2176,1,中科E.T1                                ,1,2170,2171,2176,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.4000000000000007e-05,0.007434000000000003,4.6e-05,-0.000674000000000001,6.6e-05,0.031342,3.7170000000000014,0.017000000000000005,1.0,0.023,2.82078,0.005940000000000001,0.0004,0.0338,500.0,0.00056,0.15334,500.0,0.0005,0.19388,500.0,1.0061,-19.9125
2170,2181,2188,6,中科E.T6                                ,1,2170,2181,2188,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.0068,-19.7173
2200,2201,2206,1,霧峰 E.T1                               ,1,2200,2201,2206,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.189620758483035e-05,0.007655688622754491,3.992015968063876e-05,-0.001152694610778441,0.000499001996007984,0.02725049900199601,3.8278443113772456,0.025948103792415175,1.0,0.01996007984031938,2.4525449101796406,0.044910179640718556,0.00046,0.03258,501.0,0.0027,0.13075,501.0,0.00276,0.17488,501.0,1.01612,-17.9435
2200,2201,2207,2,霧峰 E.T2                               ,1,2200,2201,2207,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.990019960079842e-05,0.0076237524950099785,4.191616766467069e-05,-0.0011167664670658668,0.0005009980039920159,0.027657684630738522,3.811876247504989,0.02495009980039921,1.0,0.020958083832335345,2.489191616766467,0.045089820359281434,0.00046,0.0326,501.0,0.00272,0.13297,501.0,0.00276,0.17676,501.0,1.01593,-17.9135
2200,2201,2208,3,霧峰 E.T3                               ,1,2200,2201,2208,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.790419161676649e-05,0.007677644710578841,4.391217564870262e-05,-0.0011706586826347315,0.0004910179640718563,0.02773552894211577,3.8388223552894205,0.023952095808383245,1.0,0.021956087824351312,2.496197604790419,0.044191616766467066,0.00046,0.0326,501.0,0.00268,0.13309,501.0,0.0027,0.17742,501.0,1.01628,-17.956
2201,2202,2216,1,霧峰 M.T1                               ,1,2201,2202,2216,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005249999999999999,0.03272,0.0002500000000000001,-0.001904999999999997,0.0011,0.049635000000000006,6.544,0.10499999999999997,1.0,0.050000000000000024,3.2759100000000005,0.0726,0.00155,0.06163,200.0,0.0027,0.09546,200.0,0.00325,0.16471,200.0,1.00173,-20.5837
2201,2202,2217,2,霧峰 M.T2                               ,1,2201,2202,2217,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004125000000000001,0.03066,0.00021749999999999992,-0.002819999999999996,0.0011675,0.050225000000000006,6.132,0.08250000000000002,1.0,0.04349999999999998,3.3148500000000003,0.077055,0.00126,0.05568,200.0,0.00277,0.09481,200.0,0.00316,0.16177,200.0,1.002,-20.7152
2201,2202,2218,3,霧峰 M.T3                               ,1,2201,2202,2218,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00045000000000000004,0.0286,0.00025,-0.0019999999999999983,0.0006999999999999999,0.0161,5.72,0.09000000000000001,1.0,0.05,1.0626,0.04619999999999999,0.0014,0.0532,200.0,0.0019,0.0282,200.0,0.0023,0.0894,200.0,1.00191,-20.6275
2300,2301,2306,1,彰濱 E.T1                               ,1,2300,2301,2306,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.495009980039921e-05,0.005902195608782437,2.8942115768463075e-05,-0.0009500998003992046,0.0004620758483033932,0.029998003992015968,2.9510978043912184,0.012475049900199604,1.0,0.014471057884231538,2.699820359281437,0.041586826347305386,0.00027,0.02481,501.0,0.00246,0.14553,501.0,0.00244,0.17986,501.0,1.01489,-1.9508
2300,2301,2307,2,彰濱 E.T2                               ,1,2300,2301,2307,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.3952095808383244e-05,0.005819361277445111,2.994011976047904e-05,-0.0008592814371257487,0.00045708582834331335,0.02972754491017964,2.909680638722555,0.011976047904191623,1.0,0.014970059880239521,2.6754790419161676,0.0411377245508982,0.00027,0.02485,501.0,0.00244,0.14463,501.0,0.00241,0.17809,501.0,1.01435,-1.9367
2300,2311,2316,3,彰濱 E.T3                               ,1,2300,2311,2316,345.0,161.0,33.0,500.0,500.0,1.0,0.0,0.0,0.0,5.6000000000000006e-05,0.0037680000000000005,3.5999999999999953e-05,0.002704,0.000548,0.024046,1.8840000000000003,0.028000000000000004,1.3519999999999999,0.017999999999999978,1.0,0.000548,0.00046,0.03236,500.0,0.00292,0.13375,500.0,0.00302,0.13907,500.0,0.99654,3.0977
2300,2311,2317,4,彰濱 E.T4                               ,1,2300,2311,2317,345.0,161.0,33.0,500.0,500.0,500.0,0.0,0.0,0.0,8.800000000000002e-05,0.0075420000000000036,8.000000000000032e-06,-0.001077999999999999,0.000524,0.027966000000000005,3.7710000000000017,0.04400000000000001,1.0,0.004000000000000016,13.983000000000002,0.262,0.00048,0.03232,500.0,0.00266,0.13444,500.0,0.00306,0.17754,500.0,0.99265,7.2858
2320,2321,2325,1,彰林 E.T1                               ,1,2320,2321,2325,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.0092,-7.9857
2320,2321,2326,2,彰林 E.T2                               ,1,2320,2321,2326,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.400000000000004e-05,0.0074689999999999965,3.999999999999997e-05,-0.0006449999999999997,0.00044,0.031997000000000005,3.7344999999999984,0.02200000000000002,1.0,0.019999999999999983,2.8797300000000003,0.0396,0.00042,0.03412,500.0,0.0024,0.15676,500.0,0.00242,0.19733,500.0,1.00839,-8.0204
2320,3066,2327,3,彰林 E.T3                               ,1,2320,3066,2327,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.199999999999996e-05,0.007472000000000003,3.600000000000001e-05,-0.0006400000000000017,0.00044000000000000007,0.031923999999999994,3.7360000000000015,0.02599999999999998,1.0,0.018000000000000002,2.8731599999999995,0.0396,0.00044,0.03416,500.0,0.00238,0.15642,500.0,0.00246,0.19698,500.0,1.00971,-8.015
2320,2331,2337,4,彰林 E.T4                               ,1,2320,2331,2337,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.3999999999999985e-05,0.007339000000000002,4.3999999999999985e-05,-0.0005270000000000032,0.0004320000000000001,0.031991,3.669500000000001,0.021999999999999992,1.0,0.021999999999999992,2.87919,0.03888000000000001,0.00044,0.03406,500.0,0.00238,0.15732,500.0,0.00238,0.19665,500.0,1.00844,-8.0101
2320,2331,2338,5,彰林 E.T5                               ,0,2320,2331,2338,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.7999999999999974e-05,0.007384999999999999,4.0000000000000024e-05,-0.000508999999999999,0.00040400000000000006,0.03199300000000001,3.6924999999999994,0.023999999999999987,1.0,0.02000000000000001,2.8793700000000007,0.03636,0.00044,0.03438,500.0,0.00222,0.15742,500.0,0.00226,0.19689,500.0,1.0,0.0
2321,2322,2328,2,彰林 M.T2                               ,1,2321,2322,2328,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043749999999999985,0.0338,0.0002874999999999999,-0.0026599999999999957,0.0014625,0.050955,6.76,0.08749999999999997,1.0,0.057499999999999975,3.36303,0.096525,0.00145,0.06228,200.0,0.0035,0.09659,200.0,0.0038,0.16951,200.0,1.0038,-10.1603
2321,2322,2329,3,彰林 M.T3                               ,1,2321,2322,2329,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004000000000000001,0.0336775,0.0002999999999999999,-0.0025625000000000023,0.00145,0.0507775,6.7355,0.08000000000000002,1.0,0.059999999999999984,3.351315,0.0957,0.0014,0.06223,200.0,0.0035,0.09643,200.0,0.0037,0.16891,200.0,1.00382,-10.1542
2331,2332,2339,1,彰林 M.T1                               ,1,2331,2332,2339,161.0,69.0,11.0,200.0,200.0,60.0,0.0,0.0,0.0,0.00038750000000000004,0.033752500000000005,0.00031250000000000006,-0.0027124999999999996,0.0014625,0.051077500000000005,6.750500000000001,0.07750000000000001,1.0,0.06250000000000001,3.0646500000000003,0.08775000000000001,0.0014,0.06208,200.0,0.00355,0.09673,200.0,0.0037,0.16966,200.0,1.00382,-10.1645
2350,2351,2357,1,全興 E.T2                               ,1,2350,2351,2357,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.391217564870257e-05,0.00594810379241517,2.3952095808383244e-05,-0.0010159680638722572,0.0005089820359281437,0.029952095808383233,2.974051896207585,0.021956087824351284,1.0,0.011976047904191623,2.695688622754491,0.04580838323353293,0.00034,0.02471,501.0,0.00267,0.14497,501.0,0.00277,0.17986,501.0,1.00109,-3.6583
2350,2351,2358,2,全興 E.T3                               ,1,2350,2351,2358,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.0978043912175683e-05,0.005915169660678642,5.4890219560878225e-05,-0.001114770459081836,0.00043013972055888226,0.03009880239520958,2.9575848303393206,0.005489021956087841,1.0,0.02744510978043911,2.7088922155688624,0.03871257485029941,0.00033,0.02405,501.0,0.00243,0.14521,501.0,0.00221,0.18043,501.0,1.00146,-3.6843
2350,2351,2359,3,全興 E.T4                               ,1,2350,2351,2359,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.391217564870257e-05,0.005760479041916166,2.5948103792415177e-05,-0.0009720558882235497,0.0004790419161676648,0.02974051896207585,2.880239520958083,0.021956087824351284,1.0,0.012974051896207588,2.6766467065868267,0.04311377245508983,0.00035,0.02399,501.0,0.00253,0.14413,501.0,0.00262,0.17786,501.0,1.00107,-3.6546
2370,2371,2375,1,彰工 E.T1                               ,1,2370,2371,2375,345.0,161.0,33.0,500.0,500.0,500.0,0.0,0.0,0.0,3.12e-05,0.007428000000000002,-1.2799999999999986e-05,-0.0006606000000000008,0.0006568,0.031165800000000004,3.7140000000000013,0.0156,1.0,0.0063999999999999925,15.582900000000002,0.3284,9.2e-05,0.033837,500.0,0.00322,0.152526,500.0,0.00344,0.192969,500.0,1.00562,-0.5143
2370,2371,2376,2,彰工 E.T2                               ,1,2370,2371,2376,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.620000000000004e-05,0.007022500000000001,5.499999999999998e-05,-0.0002908999999999967,0.0005202,0.0310415,3.5112500000000004,0.01310000000000002,1.0,0.02749999999999999,2.793735,0.046818,0.000406,0.033658,500.0,0.002876,0.153753,500.0,0.002732,0.19032,500.0,1.00552,-0.535
2370,2371,2377,3,彰工 E.T3                               ,1,2370,2371,2377,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.439999999999997e-05,0.007408699999999999,6.86000000000001e-05,-0.0006572999999999996,0.0005362,0.031163299999999998,3.7043499999999994,0.007199999999999985,1.0,0.034300000000000046,2.804697,0.048258,0.000415,0.033757,500.0,0.003024,0.15253,500.0,0.002753,0.19286,500.0,1.00553,-0.5141
2370,2371,2378,4,彰工 E.T4                               ,1,2370,2371,2378,345.0,161.0,33.0,500.0,500.0,500.0,0.0,0.0,0.0,5.400000000000001e-05,0.0069578000000000036,3.399999999999996e-05,-0.00015440000000000245,0.00042200000000000007,0.0317072,3.4789000000000017,0.027000000000000007,1.0,0.01699999999999998,15.853599999999998,0.21100000000000002,0.00044,0.034017,500.0,0.00228,0.157764,500.0,0.00238,0.193325,500.0,1.00554,-0.543
2370,2371,2379,5,彰工E.T5                                ,1,2370,2371,2379,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.999999999999978e-06,0.007225000000000004,6.000000000000005e-05,-0.00033300000000000343,0.0005400000000000001,0.031259,3.612500000000002,0.003999999999999989,1.0,0.030000000000000023,2.81331,0.04860000000000001,0.00034,0.03446,500.0,0.003,0.15463,500.0,0.00274,0.19242,500.0,1.00552,-0.533
2400,2401,2407,1,南投 E.T1                               ,1,2400,2401,2407,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.1936127744510974e-05,0.00587624750499002,3.3932135728542907e-05,-0.0010439121756487015,0.00046506986027944103,0.030271457085828343,2.93812375249501,0.015968063872255488,1.0,0.016966067864271454,2.724431137724551,0.04185628742514969,0.00033,0.02421,501.0,0.0025,0.14643,501.0,0.00249,0.1811,501.0,0.99761,-10.3779
2400,2401,2408,2,南投 E.T2                               ,1,2400,2401,2408,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.1936127744510974e-05,0.005881237524950098,3.3932135728542907e-05,-0.0010389221556886229,0.00046506986027944103,0.030266467065868264,2.940618762475049,0.015968063872255488,1.0,0.016966067864271454,2.723982035928144,0.04185628742514969,0.00033,0.02426,501.0,0.0025,0.14643,501.0,0.00249,0.1811,501.0,0.99761,-10.374
2400,2401,2409,3,南投 E.T3                               ,1,2400,2401,2409,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.1936127744510974e-05,0.00587624750499002,3.3932135728542907e-05,-0.0010439121756487015,0.00046506986027944103,0.030271457085828343,2.93812375249501,0.015968063872255488,1.0,0.016966067864271454,2.724431137724551,0.04185628742514969,0.00033,0.02421,501.0,0.0025,0.14643,501.0,0.00249,0.1811,501.0,0.99761,-10.3779
2401,2402,2416,1,南投 M.T5                               ,1,2401,2402,2416,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004625,0.0318975,0.00027249999999999996,-0.002432499999999997,0.0011975,0.0521125,6.3795,0.0925,1.0,0.05449999999999999,3.439425,0.079035,0.00147,0.05893,200.0,0.00294,0.09936,200.0,0.00332,0.16802,200.0,1.00357,-12.3355
2401,2402,2417,2,南投 M.T6                               ,1,2401,2402,2417,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004875,0.032035,0.00023749999999999986,-0.002145000000000001,0.0010875,0.050225000000000006,6.407,0.09749999999999999,1.0,0.04749999999999997,3.3148500000000003,0.07177499999999999,0.00145,0.05978,200.0,0.00265,0.09616,200.0,0.00315,0.16452,200.0,1.00355,-12.3098
2401,2402,2418,3,南投 M.T7                               ,1,2401,2402,2418,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004999999999999999,0.032295000000000004,0.00019999999999999998,-0.0022800000000000042,0.00105,0.049715,6.4590000000000005,0.09999999999999998,1.0,0.039999999999999994,3.28119,0.0693,0.0014,0.06003,200.0,0.0025,0.09487,200.0,0.0031,0.16402,200.0,1.00348,-12.3194
2401,2402,2419,4,南投 M.T8                               ,1,2401,2402,2419,161.0,69.0,11.0,1.0,1.0,1.0,0.0,0.0,0.0,0.0004900000000000001,0.031735,0.00023999999999999998,-0.002120000000000004,0.001115,0.050600000000000006,1.0,0.0004900000000000001,1.0,0.00023999999999999998,1.0,0.001115,0.00146,0.05923,200.0,0.00271,0.09696,200.0,0.00321,0.16467,200.0,1.00439,-12.3007
2500,2501,2506,1,嘉民 E.T1                               ,1,2500,2501,2506,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.7964071856287447e-05,0.005880239520958086,4.9900199600798366e-05,0.0010858283433133713,0.0005069860279441117,0.030111776447105786,2.940119760479043,0.008982035928143723,1.0,0.024950099800399184,2.7100598802395206,0.04562874251497005,0.00034,0.0349,501.0,0.00279,0.1563,501.0,0.00263,0.18032,501.0,0.99633,-7.7133
2500,2501,2507,2,嘉民 E.T2                               ,1,2500,2501,2507,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.984031936127784e-06,0.005938123752495011,5.389221556886226e-05,0.0008343313373253489,0.0004311377245508982,0.03034131736526946,2.969061876247505,0.003992015968063892,1.0,0.026946107784431128,2.7307185628742516,0.038802395209580835,0.00031,0.03393,501.0,0.00243,0.15619,501.0,0.0022,0.18176,501.0,0.99834,-7.7314
2500,3075,2508,3,嘉民 E.T3                               ,1,2500,3075,2508,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.6906187624750576e-05,0.029145708582834343,0.00026646706586826337,0.004616766467065853,0.002166666666666666,0.15169660678642713,14.57285429141717,0.023453093812375286,2.3083832335329264,0.13323353293413168,13.652694610778441,0.19499999999999995,0.00157,0.16915,501.0,0.01219,0.78313,501.0,0.01109,0.90602,501.0,0.99823,-7.7253
2500,2511,2517,1,嘉民 E.T4                               ,1,2500,2511,2517,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.3972055888223636e-05,0.029513972055888224,0.0002914171656686626,0.004428143712574842,0.0021497005988023953,0.15122854291417165,14.756986027944112,0.006986027944111818,2.214071856287421,0.1457085828343313,13.610568862275448,0.19347305389221559,0.00153,0.17005,501.0,0.01223,0.77984,501.0,0.01084,0.90552,501.0,0.99884,-0.4076
2500,2511,2518,2,嘉民 E.T5                               ,1,2500,2511,2518,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.784431137724548e-05,0.028956087824351315,0.00025149700598802393,0.004886227544910179,0.002221556886227545,0.15188423153692615,14.478043912175657,0.038922155688622735,2.4431137724550895,0.12574850299401197,13.669580838323354,0.19994011976047904,0.00165,0.16955,501.0,0.01239,0.78542,501.0,0.01152,0.90601,501.0,0.99877,-0.5186
2500,2511,2519,3,嘉民 E.T6                               ,1,2500,2511,2519,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.3972055888223636e-05,0.029524950099800412,0.0003033932135728544,0.004337325349301396,0.002225548902195609,0.15131736526946107,14.762475049900207,0.006986027944111818,2.1686626746506983,0.15169660678642718,13.618562874251497,0.2002994011976048,0.00159,0.16965,501.0,0.01267,0.77983,501.0,0.01122,0.90602,501.0,0.99884,-0.3885
2500,2501,2509,4,嘉民 E.T8                               ,1,2500,2501,2509,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.089820359281439e-05,0.008345309381237523,3.6926147704590805e-05,-0.0015588822355289411,0.0004980039920159681,0.0309500998003992,4.172654690618762,0.025449101796407192,1.0,0.018463073852295404,2.7855089820359282,0.04482035928143713,0.00044,0.034,501.0,0.00268,0.14725,501.0,0.00275,0.19687,501.0,1.00136,-7.891
2600,2611,2617,1,南科 E.T1                               ,1,2600,2611,2617,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.393213572854288e-05,0.0054770459081836306,4.990019960079845e-05,-0.0006706586826347276,0.0004251497005988024,0.03078443113772455,2.7385229540918155,0.01696606786427144,1.0,0.024950099800399222,2.7705988023952095,0.038263473053892216,0.00042,0.02408,501.0,0.00238,0.15087,501.0,0.0023,0.18167,501.0,1.00486,-11.908
2600,2621,2628,10,南科 E.T10                              ,1,2600,2621,2628,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.0000000000000024e-05,0.005449999999999998,4.999999999999997e-05,-0.0006499999999999978,0.00041000000000000005,0.030770000000000006,2.724999999999999,0.015000000000000012,1.0,0.024999999999999984,2.7693000000000003,0.0369,0.0004,0.024,500.0,0.0023,0.1506,500.0,0.0022,0.1811,500.0,1.00688,-12.5487
2600,2621,2629,11,南科 E.T11                              ,1,2600,2621,2629,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.005445999999999996,4.600000000000001e-05,-0.0006459999999999973,0.000414,0.030775999999999998,2.722999999999998,0.017000000000000008,1.0,0.023000000000000003,2.76984,0.03726,0.0004,0.024,500.0,0.0023,0.15065,500.0,0.00224,0.18111,500.0,1.00686,-12.5468
2600,2611,2618,2,南科 E.T2                               ,1,2600,2611,2618,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.592814371257484e-05,0.005421157684630739,4.790419161676649e-05,-0.0006467065868263483,0.0004550898203592815,0.030942115768463077,2.7105788423153694,0.01796407185628742,1.0,0.023952095808383245,2.784790419161677,0.04095808383233533,0.00042,0.02392,501.0,0.00252,0.15178,501.0,0.00246,0.18218,501.0,1.00489,-11.9023
2600,2611,2619,3,南科 E.T3                               ,1,2600,2611,2619,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415095e-05,0.005443113772455089,5.389221556886234e-05,-0.0006367265469061877,0.00042115768463073857,0.030706586826347308,2.7215568862275443,0.012974051896207548,1.0,0.02694610778443117,2.7635928143712576,0.03790419161676647,0.0004,0.02408,501.0,0.00238,0.15065,501.0,0.00224,0.18111,501.0,1.00494,-11.899
2600,2601,2607,1,南科 E.T4                               ,1,2600,2601,2607,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,6.187624750498996e-05,0.005654690618762474,1.3972055888223582e-05,-0.0007325349301397187,0.000560878243512974,0.031690618762475045,2.827345309381237,0.03093812375249498,1.0,0.006986027944111791,2.852155688622754,0.05047904191616766,0.00038,0.02466,501.0,0.00288,0.1551,501.0,0.00312,0.1871,501.0,1.00458,-11.916
2600,2601,2608,2,南科 E.T5                               ,2,2600,2601,2608,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,7.185628742514968e-05,0.005477045908183632,3.992015968063865e-06,-0.0005988023952095828,0.0005708582834331338,0.031399201596806384,2.7385229540918163,0.03592814371257484,1.0,0.0019960079840319325,2.8259281437125745,0.05137724550898204,0.00038,0.02444,501.0,0.00288,0.15431,501.0,0.00322,0.18475,501.0,1.01661,-10.4062
2600,2601,2609,3,南科 E.T6                               ,1,2600,2601,2609,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.6926147704590805e-05,0.005476047904191619,5.089820359281444e-05,-0.0006756487025948131,0.0004500998003992016,0.030687624750499007,2.7380239520958094,0.018463073852295404,1.0,0.02544910179640722,2.7618862275449105,0.04050898203592814,0.00044,0.02405,501.0,0.00251,0.15036,501.0,0.00244,0.18118,501.0,1.00485,-11.9098
2600,2601,2606,7,南科 E.T7                               ,1,2600,2601,2606,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415177e-05,0.006878243512974051,6.187624750499004e-05,-6.387225548901837e-05,0.0004331337325349301,0.03182035928143712,3.4391217564870256,0.012974051896207588,1.0,0.030938123752495023,2.863832335329341,0.03898203592814371,0.00044,0.03414,501.0,0.00248,0.1591,501.0,0.0023,0.19388,501.0,1.00611,-11.7335
2600,2621,2626,8,南科 E.T8                               ,1,2600,2621,2626,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.005445999999999996,4.600000000000001e-05,-0.0006459999999999973,0.000414,0.030775999999999998,2.722999999999998,0.017000000000000008,1.0,0.023000000000000003,2.76984,0.03726,0.0004,0.024,500.0,0.0023,0.15065,500.0,0.00224,0.18111,500.0,1.00686,-12.5468
2600,2621,2627,9,南科 E.T9                               ,1,2600,2621,2627,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.400000000000001e-05,0.005445999999999996,4.600000000000001e-05,-0.0006459999999999973,0.000414,0.030775999999999998,2.722999999999998,0.017000000000000008,1.0,0.023000000000000003,2.76984,0.03726,0.0004,0.024,500.0,0.0023,0.15065,500.0,0.00224,0.18111,500.0,1.00686,-12.5468
2650,2651,2656,1,龍崎北 E.T1                             ,1,2650,2651,2656,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.3892215568862286e-05,0.007510978043912176,3.393213572854296e-05,-0.0007165668662674658,0.000437125748502994,0.031075848303393213,3.755489021956088,0.026946107784431142,1.0,0.016966067864271482,2.796826347305389,0.039341317365269454,0.00044,0.03404,501.0,0.00236,0.1521,501.0,0.00246,0.19332,501.0,1.01019,-10.8894
2650,2651,2657,2,龍崎北 E.T2                             ,1,2650,2651,2657,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.189620758483035e-05,0.007508982035928143,3.592814371257489e-05,-0.0007185628742514966,0.0004311377245508982,0.031165668662674652,3.754491017964072,0.025948103792415175,1.0,0.017964071856287445,2.8049101796407188,0.038802395209580835,0.00044,0.03402,501.0,0.00234,0.15254,501.0,0.00242,0.19376,501.0,1.01021,-10.8899
2650,2651,2658,3,龍崎北 E.T5                             ,1,2650,2651,2658,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159662e-06,0.00588622754491018,5.588822355289422e-05,0.0008942115768463058,0.0004391217564870259,0.030281437125748507,2.94311377245509,0.004990019960079832,1.0,0.02794411177644711,2.725329341317366,0.03952095808383233,0.00033,0.03397,501.0,0.00248,0.15619,501.0,0.00225,0.1812,501.0,1.00842,-10.4437
2650,2651,2659,4,龍崎北 E.T7                             ,1,2650,2651,2659,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.992015968063919e-06,0.005904191616766464,5.9880239520958056e-05,0.0008642714570858308,0.00043113772455089823,0.030399201596806386,2.952095808383232,0.0019960079840319594,1.0,0.029940119760479028,2.7359281437125746,0.03880239520958084,0.00032,0.03391,501.0,0.00246,0.15663,501.0,0.00218,0.18188,501.0,1.00848,-10.4513
2660,2661,2668,4,龍崎南 E.T3                             ,1,2660,2661,2668,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.794411177644711e-05,0.005692614770459084,4.391217564870257e-05,-0.0010079840319361308,0.0005009980039920159,0.029678642714570855,2.846307385229542,0.013972055888223554,1.0,0.021956087824351284,2.671077844311377,0.045089820359281434,0.00036,0.02347,501.0,0.00273,0.14364,501.0,0.00265,0.17721,501.0,1.00633,-10.4695
2660,2661,2667,1,龍崎南 E.T4                             ,1,2660,2661,2667,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.5908183632734556e-05,0.008265469061876246,2.1956087824351257e-05,-0.0034211576846307386,0.0005189620758483033,0.03030139720558882,4.132734530938123,0.02295409181636728,1.7105788423153694,0.010978043912175628,2.727125748502994,0.0467065868263473,0.00034,0.02427,501.0,0.00271,0.13467,501.0,0.00283,0.19322,501.0,1.01273,-10.8219
2660,2661,2669,3,龍崎南 E.T6                             ,1,2660,2661,2669,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415177e-05,0.006039920159680641,2.794411177644711e-05,-0.001079840319361279,0.00046706586826347296,0.03037125748502994,3.0199600798403203,0.012974051896207588,1.0,0.013972055888223554,2.7334131736526945,0.04203592814371257,0.00027,0.02485,501.0,0.00248,0.14675,501.0,0.00247,0.18242,501.0,1.00624,-10.4688
2670,2671,2676,3,路北 E.T3                               ,1,2670,2671,2676,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.189620758483035e-05,0.006870259481037925,3.592814371257489e-05,-3.992015968064949e-06,0.00043512974051896204,0.03169261477045908,3.4351297405189625,0.025948103792415175,1.0,0.017964071856287445,2.852335329341317,0.039161676646706584,0.00044,0.0344,501.0,0.00236,0.15876,501.0,0.00244,0.1932,501.0,1.00369,-10.3575
2671,2672,2677,1,路北 M.T1                               ,1,2671,2672,2677,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00046250000000000013,0.0336675,0.00023749999999999986,-0.002417500000000003,0.0015875,0.050782499999999994,6.7335,0.09250000000000003,1.0,0.04749999999999997,3.3516449999999995,0.104775,0.0014,0.0625,200.0,0.00365,0.09673,200.0,0.0041,0.1689,200.0,1.01229,-11.5221
2671,2672,2678,2,路北 M.T2                               ,1,2671,2672,2678,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004125000000000001,0.03383,0.0002875,-0.0025600000000000067,0.0015625,0.050625,6.766,0.08250000000000002,1.0,0.057499999999999996,3.34125,0.10312500000000001,0.0014,0.06254,200.0,0.0037,0.09613,200.0,0.00395,0.16891,200.0,1.0123,-11.5273
2671,2672,2679,3,路北 M.T3                               ,1,2671,2672,2679,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.0338,0.00031249999999999995,-0.0027350000000000013,0.0015125,0.050575,6.76,0.07749999999999999,1.0,0.06249999999999999,3.33795,0.099825,0.0014,0.06213,200.0,0.00365,0.09568,200.0,0.0038,0.16875,200.0,1.0123,-11.5342
2680,2681,2686,4,路北 E.T4                               ,1,2680,2681,2686,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,6.187624750499002e-05,0.007411177644710578,9.980039920159662e-06,-0.0005928143712574836,0.0005209580838323352,0.03139520958083833,3.705588822355289,0.03093812375249501,1.0,0.004990019960079832,2.82556886227545,0.046886227544910175,0.00036,0.03416,501.0,0.00266,0.15432,501.0,0.00292,0.19442,501.0,1.00201,-10.6362
2680,2681,2687,5,路北 E.T5                               ,1,2680,2681,2687,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,6.187624750499002e-05,0.0072954091816367275,9.980039920159662e-06,-0.000552894211576848,0.0005209580838323352,0.03131137724550898,3.6477045908183636,0.03093812375249501,1.0,0.004990019960079832,2.8180239520958086,0.046886227544910175,0.00036,0.03378,501.0,0.00266,0.1541,501.0,0.00292,0.19342,501.0,1.00209,-10.6203
2690,2691,2696,1,興益 E.T1                               ,1,2690,2691,2696,345.0,161.0,33.0,1.0,1.0,1.0,0.0,0.0,0.0,4.59081836327345e-05,0.005750499001996007,2.195608782435131e-05,-0.0007904191616766448,0.0004890219560878243,0.029594810379241512,1.0,4.59081836327345e-05,1.0,2.195608782435131e-05,1.0,0.0004890219560878243,0.00034,0.02485,501.0,0.00256,0.14431,501.0,0.00268,0.17708,501.0,1.01657,-6.6057
2691,2692,2697,1,興益 M.T1                               ,1,2691,2692,2697,161.0,69.0,11.0,1.0,1.0,1.0,0.0,0.0,0.0,0.00034999999999999994,0.033565,0.00034999999999999994,-0.0029749999999999985,0.0013499999999999999,0.050295000000000006,1.0,0.00034999999999999994,1.0,0.00034999999999999994,1.0,0.0013499999999999999,0.0014,0.06118,200.0,0.0034,0.09464,200.0,0.0034,0.16772,200.0,1.01657,-6.6057
2750,2751,2756,1,仁武 E.T2                               ,1,2750,2751,2756,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.191616766467069e-05,0.006885229540918161,4.191616766467069e-05,-8.283433133732601e-05,0.00042914171656686624,0.03161576846307385,3.4426147704590804,0.020958083832335345,1.0,0.020958083832335345,2.845419161676647,0.038622754491017965,0.00042,0.03408,501.0,0.00236,0.15798,501.0,0.00236,0.19289,501.0,1.00884,-16.5941
2750,2751,2757,2,仁武 E.T3                               ,1,2750,2751,2757,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.3912175648702596e-05,0.006881237524950099,4.3912175648702596e-05,-8.283433133732601e-05,0.0004311377245508983,0.031727544910179636,3.4406187624750495,0.021956087824351298,1.0,0.021956087824351298,2.8554790419161673,0.03880239520958084,0.00044,0.03406,501.0,0.00238,0.15854,501.0,0.00238,0.19343,501.0,1.00887,-16.5937
2750,2761,2766,3,仁武 E.T5                               ,1,2750,2761,2766,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.990019960079842e-05,0.0071916167664670665,2.9940119760478987e-05,-0.0005928143712574871,0.0005249500998003991,0.03155089820359282,3.5958083832335332,0.02495009980039921,1.0,0.014970059880239493,2.8395808383233536,0.04724550898203592,0.0004,0.03306,501.0,0.00278,0.1551,501.0,0.00288,0.1941,501.0,1.00925,-16.9982
2750,2761,2767,6,仁武 E.T6                               ,1,2750,2761,2767,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.000000000000002e-05,0.007245999999999997,2.999999999999997e-05,-0.0005979999999999978,0.000526,0.031662,3.6229999999999984,0.025000000000000012,1.0,0.014999999999999986,2.8495800000000004,0.04734,0.0004,0.03324,500.0,0.00278,0.15532,500.0,0.00288,0.19454,500.0,1.00925,-16.9988
2800,2801,2807,2,高雄 E.T2                               ,1,2800,2801,2807,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.599999999999995e-05,0.007149999999999998,1.2000000000000075e-05,-0.0004699999999999982,0.0005,0.030622,3.5749999999999993,0.027999999999999976,1.0,0.006000000000000037,2.75598,0.045,0.00034,0.0334,500.0,0.00256,0.15076,500.0,0.00278,0.18886,500.0,1.00475,-17.5098
2800,2811,2816,3,高雄 E.T3                               ,1,2800,2811,2816,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.599999999999998e-05,0.007143999999999999,2.2000000000000047e-05,-0.0004559999999999981,0.00051,0.030964000000000005,3.5719999999999996,0.02299999999999999,1.0,0.011000000000000024,2.7867600000000006,0.0459,0.00034,0.03344,500.0,0.00266,0.15254,500.0,0.00278,0.19054,500.0,1.00484,-17.4951
2801,2802,2808,1,高雄 M.T1                               ,1,2801,2802,2808,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004625,0.03198499999999999,0.00026250000000000004,-0.0020449999999999913,0.0010875,0.049824999999999994,6.3969999999999985,0.0925,1.0,0.052500000000000005,3.2884499999999997,0.07177499999999999,0.00145,0.05988,200.0,0.0027,0.09556,200.0,0.0031,0.16362,200.0,1.004,-18.9526
2801,2802,2809,2,高雄 M.T2                               ,1,2801,2802,2809,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005,0.0319225,0.0002500000000000001,-0.002182499999999997,0.0011000000000000003,0.050262499999999995,6.3845,0.1,1.0,0.050000000000000024,3.317325,0.07260000000000003,0.0015,0.05948,200.0,0.0027,0.09616,200.0,0.0032,0.16437,200.0,1.004,-18.9614
2811,2812,2818,3,高雄 M.T3                               ,1,2811,2812,2818,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00048749999999999987,0.032049999999999995,0.00023749999999999997,-0.0018299999999999983,0.0011375,0.050210000000000005,6.409999999999999,0.09749999999999998,1.0,0.047499999999999994,3.3138600000000005,0.075075,0.00145,0.06044,200.0,0.00275,0.09676,200.0,0.00325,0.16452,200.0,1.00394,-18.9396
2850,2851,2857,3,五甲 E.T3                               ,1,2850,2851,2857,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.400000000000001e-05,0.007648000000000002,4.199999999999999e-05,-0.0011079999999999979,0.000494,0.027684,3.824000000000001,0.027000000000000007,1.0,0.020999999999999994,2.49156,0.04446,0.00048,0.0327,500.0,0.00268,0.13288,500.0,0.00274,0.17666,500.0,1.0132,-11.3982
2850,2861,2864,4,五甲 E.T4                               ,1,2850,2861,2864,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.8000000000000055e-05,0.007651999999999999,3.8e-05,-0.001124,0.00051,0.027344,3.8259999999999996,0.029000000000000026,1.0,0.019,2.46096,0.0459,0.00048,0.03264,500.0,0.00274,0.1311,500.0,0.00284,0.17498,500.0,1.01325,-11.3993
2861,2862,2865,1,五甲 M.T1                               ,1,2861,2862,2865,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004625,0.0317975,0.00023750000000000008,-0.0015324999999999991,0.0011125,0.0500875,6.3595,0.0925,1.0,0.047500000000000014,3.305775,0.073425,0.0014,0.06053,200.0,0.0027,0.09711,200.0,0.00315,0.16377,200.0,1.00286,-12.4744
2861,2862,2866,2,五甲 M.T2                               ,1,2861,2862,2866,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.03201,0.00022500000000000005,-0.0021699999999999983,0.00115,0.05009999999999999,6.401999999999999,0.09499999999999999,1.0,0.04500000000000001,3.3065999999999995,0.0759,0.0014,0.05968,200.0,0.00275,0.09586,200.0,0.00325,0.16422,200.0,1.00296,-12.4975
2861,2862,2867,3,五甲 M.T3                               ,1,2861,2862,2867,161.0,69.0,11.0,120.0,120.0,40.0,0.0,0.0,0.0,0.0010833333333333333,0.08433333333333333,0.0009166666666666668,-0.005583333333333336,0.0027500000000000003,0.04866666666666667,10.12,0.13,1.0,0.11000000000000001,1.9466666666666668,0.11000000000000001,0.0024,0.0945,120.0,0.0044,0.0517,120.0,0.0046,0.1596,120.0,1.00303,-12.4944
2861,2862,2868,5,五甲 M.T5                               ,1,2861,2862,2868,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004900000000000001,0.032675,0.00026000000000000003,-0.0027850000000000028,0.00148,0.05215499999999999,6.535,0.09800000000000002,1.0,0.052000000000000005,3.4422299999999995,0.09768,0.0015,0.05978,200.0,0.00348,0.09874,200.0,0.00394,0.16966,200.0,1.00195,-12.5275
2861,2862,2869,6,五甲 M.T6                               ,1,2861,2862,2869,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004900000000000001,0.032299999999999995,0.00026000000000000003,-0.0026349999999999985,0.00148,0.052305000000000004,6.459999999999999,0.09800000000000002,1.0,0.052000000000000005,3.4521300000000004,0.09768,0.0015,0.05933,200.0,0.00348,0.09934,200.0,0.00394,0.16921,200.0,1.00199,-12.5228
2870,2871,2878,7,高港北E.T7                              ,1,2870,2871,2878,345.0,161.0,33.0,500.0,500.0,500.0,0.0,0.0,0.0,5.660000000000002e-05,0.04151899999999999,3.659999999999997e-05,-0.03498699999999999,0.0005354,0.061649,20.759499999999996,0.02830000000000001,17.493499999999994,0.018299999999999983,30.0,0.2677,0.000466,0.03266,500.0,0.00286,0.13331,500.0,0.00296,0.51584,500.0,1.0356,-13.0211
2870,2871,2879,8,高港北E.T8                              ,1,2870,2871,2879,345.0,161.0,33.0,500.0,500.0,500.0,0.0,0.0,0.0,3.9999999999999996e-05,0.006966,5.6000000000000006e-05,-0.00012199999999999711,0.00042,0.031944,3.483,0.019999999999999997,1.0,0.028000000000000004,15.972,0.21000000000000002,0.00048,0.03422,500.0,0.00238,0.15911,500.0,0.0023,0.19455,500.0,1.01055,-11.3477
2871,2872,2876,1,高港北M.T1                              ,0,2871,2872,2876,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00035000000000000005,0.033280000000000004,0.00035000000000000005,-0.0025599999999999998,0.0015249999999999999,0.050025,6.656000000000001,0.07,1.0,0.07,3.30165,0.10064999999999999,0.0014,0.06144,200.0,0.00375,0.09493,200.0,0.00375,0.16661,200.0,1.0,0.0
2871,2872,2877,2,高港北M.T2                              ,0,2871,2872,2877,161.0,69.0,11.0,200.0,200.0,60.0,0.0,0.0,0.0,0.0003399999999999999,0.033229999999999996,0.0003399999999999999,-0.0023849999999999982,0.001515,0.050075,6.645999999999999,0.06799999999999998,1.0,0.06799999999999998,3.0045,0.09090000000000001,0.00136,0.06169,200.0,0.00371,0.09538,200.0,0.00371,0.16661,200.0,1.0,0.0
2900,2901,2905,1,高港 E.T1                               ,1,2900,2901,2905,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.592814371257489e-05,0.005906187624750498,6.187624750499002e-05,-0.001057884231536927,0.0005269461077844313,0.029363273453093808,2.9530938123752493,0.017964071856287445,1.0,0.03093812375249501,2.6426946107784426,0.047425149700598815,0.00049,0.02429,501.0,0.00295,0.14181,501.0,0.00282,0.1767,501.0,1.00703,-13.068
2900,2901,2906,2,高港 E.T2                               ,1,2900,2901,2906,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,3.592814371257489e-05,0.005906187624750498,6.187624750499002e-05,-0.001057884231536927,0.0005269461077844313,0.029363273453093808,2.9530938123752493,0.017964071856287445,1.0,0.03093812375249501,2.6426946107784426,0.047425149700598815,0.00049,0.02429,501.0,0.00295,0.14181,501.0,0.00282,0.1767,501.0,1.00577,-13.0733
2900,2911,2918,1,高港 E.T3                               ,1,2900,2911,2918,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,4.491017964071859e-05,0.008265469061876246,2.095808383233529e-05,-0.0034211576846307386,0.0005199600798403193,0.03030139720558882,4.132734530938123,0.022455089820359295,1.7105788423153694,0.010479041916167645,2.727125748502994,0.04679640718562874,0.00033,0.02427,501.0,0.00271,0.13467,501.0,0.00283,0.19322,501.0,1.01338,-11.5571
2900,2911,2919,2,高港 E.T4                               ,1,2900,2911,2919,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.794411177644711e-05,0.005914171656686626,3.9920159680638704e-05,-0.0011816367265469058,0.0004550898203592814,0.030053892215568864,2.9570858283433132,0.013972055888223554,1.0,0.01996007984031935,2.7048502994011976,0.040958083832335325,0.00034,0.02371,501.0,0.00248,0.14465,501.0,0.00242,0.1802,501.0,1.01284,-11.4095
2901,2902,2907,1,高港甲 M.T5                             ,1,2901,2902,2907,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.03225249999999999,0.00025,-0.002757499999999996,0.00122,0.052582500000000004,6.450499999999998,0.09499999999999999,1.0,0.05,3.4704450000000002,0.08052,0.00145,0.05899,200.0,0.00294,0.09965,200.0,0.00339,0.16967,200.0,1.00532,-13.6126
2901,2902,2908,2,高港甲 M.T6                             ,1,2901,2902,2908,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0006850000000000001,0.031695,0.0005249999999999999,-0.0017449999999999966,0.0013599999999999997,0.018284999999999996,6.339,0.137,1.0,0.10499999999999997,1.2068099999999997,0.08975999999999998,0.00242,0.0599,200.0,0.00377,0.03308,200.0,0.00409,0.09996,200.0,1.00545,-13.5829
2901,2902,2909,3,高港甲 M.T7                             ,1,2901,2902,2909,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00034999999999999994,0.030905000000000005,0.00027499999999999996,-0.0025050000000000003,0.001315,0.050915,6.181000000000001,0.06999999999999999,1.0,0.05499999999999999,3.36039,0.08678999999999999,0.00125,0.0568,200.0,0.00318,0.09682,200.0,0.00333,0.16364,200.0,1.00533,-13.6082
2920,2921,2928,1,高港 E.T5                               ,1,2920,2921,2928,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.089820359281439e-05,0.008268463073852294,3.892215568862279e-05,-0.0015259481037924148,0.0004920159680638723,0.030665668662674655,4.134231536926147,0.025449101796407192,1.0,0.019461077844311395,2.759910179640719,0.0442814371257485,0.00045,0.03378,501.0,0.00266,0.14599,501.0,0.00272,0.19506,501.0,1.00329,-14.069
2920,2921,2929,2,高港 E.T6                               ,1,2920,2921,2929,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,5.089820359281439e-05,0.008340319361277443,3.6926147704590805e-05,-0.0015778443113772418,0.0004900199600798403,0.030589820359281435,4.170159680638721,0.025449101796407192,1.0,0.018463073852295404,2.7530838323353293,0.04410179640718563,0.00044,0.03388,501.0,0.00264,0.14535,501.0,0.00271,0.19504,501.0,1.00312,-14.0864
2930,2931,2936,2,瀰力 E.T2                               ,1,2930,2931,2936,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00022999999999999995,0.038052000000000016,0.00022999999999999995,-0.005516000000000007,0.00247,0.136048,19.026000000000007,0.11499999999999998,2.7580000000000036,0.11499999999999998,12.24432,0.2223,0.0023,0.16268,500.0,0.0135,0.65266,500.0,0.0135,0.8705,500.0,1.01022,-10.8556
2930,2941,2946,3,瀰力 E.T3                               ,1,2930,2941,2946,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,0.00023000000000000017,0.038202000000000014,0.00021000000000000012,-0.005704000000000015,0.00243,0.13711800000000002,19.101000000000006,0.11500000000000009,2.8520000000000074,0.10500000000000007,12.340620000000001,0.21869999999999998,0.0022,0.16249,500.0,0.0132,0.65707,500.0,0.0133,0.8766,500.0,1.01031,-10.8649
2931,2932,2937,2,瀰力 M.T2                               ,1,2931,2932,2937,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00045,0.0314725,0.0002499999999999999,-0.0021074999999999983,0.001075,0.05033749999999999,6.2945,0.09,1.0,0.04999999999999998,3.3222749999999994,0.07095,0.0014,0.05873,200.0,0.00265,0.09646,200.0,0.00305,0.16362,200.0,1.00583,-10.6497
2931,2932,2938,3,瀰力 M.T3                               ,1,2931,2932,2938,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004500000000000001,0.0316225,0.00027499999999999996,-0.0020075000000000023,0.001075,0.0507875,6.3245,0.09000000000000002,1.0,0.05499999999999999,3.351975,0.07095,0.00145,0.05923,200.0,0.0027,0.09756,200.0,0.00305,0.16482,200.0,1.00583,-10.6496
2950,2951,2954,1,大鵬 E.T1                               ,1,2950,2951,2954,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.5968063872255514e-05,0.0059620758483033935,4.790419161676646e-05,-0.0011776447105788408,0.00042514970059880243,0.030516966067864273,2.9810379241516967,0.007984031936127758,1.0,0.02395209580838323,2.7465269461077844,0.038263473053892216,0.00032,0.02397,501.0,0.00237,0.14699,501.0,0.00221,0.18276,501.0,1.00645,-10.2406
2950,2951,2955,2,大鵬 E.T2                               ,1,2950,2951,2955,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.596806387225546e-05,0.005960079840319361,4.990019960079842e-05,-0.001135728542914171,0.0004331337325349301,0.03031936127744511,2.9800399201596806,0.00798403193612773,1.0,0.02495009980039921,2.72874251497006,0.03898203592814371,0.00033,0.02417,501.0,0.00242,0.14621,501.0,0.00225,0.18176,501.0,1.00639,-10.2419
2950,2951,2956,3,大鵬 E.T3                               ,1,2950,2951,2956,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,2.5948103792415177e-05,0.005862275449101796,3.792415169660677e-05,-0.0011017964071856276,0.00044510978043912176,0.030285429141716568,2.931137724550898,0.012974051896207588,1.0,0.018962075848303384,2.725688622754491,0.04005988023952096,0.00032,0.02385,501.0,0.00242,0.14621,501.0,0.00236,0.1811,501.0,1.00634,-10.2436
2950,2951,2957,4,大鵬 E.T4                               ,1,2950,2951,2957,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159662e-06,0.005888223552894211,5.588822355289422e-05,-0.0010998003992015969,0.0004391217564870259,0.030259481037924148,2.9441117764471056,0.004990019960079832,1.0,0.02794411177644711,2.7233532934131732,0.03952095808383233,0.00033,0.02399,501.0,0.00248,0.14609,501.0,0.00225,0.1811,501.0,1.00633,-10.2423
2951,2952,2958,1,大鵬 M.T1                               ,1,2951,2952,2958,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.030935,0.0002499999999999999,-0.0024199999999999985,0.00135,0.050645,6.187,0.09500000000000001,1.0,0.04999999999999998,3.3425700000000003,0.0891,0.00145,0.05703,200.0,0.0032,0.09645,200.0,0.00365,0.16316,200.0,1.00341,-8.4694
2951,2952,2959,2,大鵬 M.T2                               ,1,2951,2952,2959,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005,0.032485,0.00022499999999999994,-0.0029700000000000004,0.001075,0.049400000000000006,6.497,0.1,1.0,0.044999999999999984,3.2604000000000006,0.07095,0.00145,0.05903,200.0,0.0026,0.09286,200.0,0.00315,0.16377,200.0,1.00342,-8.443
3000,3001,3007,1,鳳林 E.T1                               ,1,3000,3001,3007,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,9.980039920159717e-06,0.006159680638722555,5.389221556886223e-05,-0.0014031936127744532,0.00043313373253493016,0.030387225548902195,3.0798403193612773,0.0049900199600798585,1.0,0.026946107784431114,2.7348502994011974,0.03898203592814371,0.00032,0.02383,501.0,0.00244,0.14521,501.0,0.00222,0.1831,501.0,1.00411,-11.687
3000,3001,3008,2,鳳林 E.T2                               ,1,3000,3001,3008,345.0,161.0,33.0,500.0,500.0,90.0,0.0,0.0,0.0,1.0978043912175683e-05,0.0059620758483033935,5.4890219560878225e-05,-0.0011776447105788408,0.00043013972055888226,0.03020558882235529,2.9810379241516967,0.005489021956087841,1.0,0.02744510978043911,2.7185029940119763,0.03871257485029941,0.00033,0.02397,501.0,0.00243,0.14543,501.0,0.00221,0.1812,501.0,1.0038,-11.6081
3001,3002,3009,1,鳳林 M.T1                               ,1,3001,3002,3009,161.0,69.0,11.0,120.0,120.0,40.0,0.0,0.0,0.0,0.0020458333333333335,0.16978750000000004,0.0012291666666666666,-0.011904166666666688,0.006079166666666667,0.27513750000000003,20.374500000000005,0.24550000000000002,1.4285000000000025,0.1475,11.005500000000001,0.24316666666666667,0.00393,0.18946,120.0,0.00877,0.31588,120.0,0.00975,0.53391,120.0,0.99809,-9.5309
3101,3102,3106,1,羅東 M.T1                               ,1,3101,3102,3106,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004125000000000001,0.03371249999999999,0.00031249999999999995,-0.002522499999999997,0.0012625000000000002,0.0507475,6.742499999999999,0.08250000000000002,1.0,0.06249999999999999,3.349335,0.08332500000000001,0.00145,0.06238,200.0,0.00315,0.09645,200.0,0.00335,0.16892,200.0,0.99651,-35.3217
3101,3102,3107,2,羅東 M.T2                               ,1,3101,3102,3107,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005125,0.033562499999999995,0.00021250000000000002,-0.0037225000000000036,0.0014625000000000003,0.052017499999999994,6.712499999999999,0.10250000000000001,1.0,0.0425,3.4331549999999997,0.09652500000000001,0.00145,0.05968,200.0,0.00335,0.09659,200.0,0.00395,0.17116,200.0,0.99625,-35.4408
3101,3102,3109,4,羅東 M.T4                               ,1,3101,3102,3109,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000455,0.034859999999999995,0.000245,-0.00392,0.0012599999999999998,0.051019999999999996,6.971999999999999,0.091,1.0,0.049,3.36732,0.08315999999999998,0.0014,0.06188,200.0,0.00301,0.0942,200.0,0.00343,0.17176,200.0,0.99627,-35.4462
