from_bus,to_bus,mid_bus,ckt,name,status,hv_bus,mv_bus,lv_bus,vn_hv_kv,vn_mv_kv,vn_lv_kv,sn_hv_mva,sn_mv_mva,sn_lv_mva,shift_hv_deg,shift_mv_deg,shift_lv_deg,r_hv_pu,x_hv_pu,r_mv_pu,x_mv_pu,r_lv_pu,x_lv_pu,vk_hv_pct,vkr_hv_pct,vk_mv_pct,vkr_mv_pct,vk_lv_pct,vkr_lv_pct,r12_pu,x12_pu,sbase12_mva,r23_pu,x23_pu,sbase23_mva,r31_pu,x31_pu,sbase31_mva,vmstar,anstar
3121,3122,3127,1,松山 M.T1                               ,1,3121,3122,3127,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005250000000000001,0.032725000000000004,0.00022499999999999983,-0.0023250000000000007,0.001225,0.050425000000000005,6.545000000000001,0.10500000000000001,1.0,0.044999999999999964,3.32805,0.08084999999999999,0.0015,0.0608,200.0,0.0029,0.0962,200.0,0.0035,0.1663,200.0,1.00217,-40.9329
3121,3122,3128,2,松山 M.T2                               ,1,3121,3122,3128,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005000000000000001,0.032775,0.00025,-0.0027249999999999983,0.00115,0.049925,6.555,0.10000000000000002,1.0,0.05,3.29505,0.0759,0.0015,0.0601,200.0,0.0028,0.0944,200.0,0.0033,0.1654,200.0,1.00218,-40.9691
3131,3132,3137,1,南港 M.T1                               ,1,3131,3132,3137,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004575,0.032714999999999994,0.00027249999999999985,-0.003025,0.0011975000000000002,0.051960000000000006,6.542999999999999,0.0915,1.0,0.05449999999999997,3.4293600000000004,0.07903500000000001,0.00146,0.05938,200.0,0.00294,0.09787,200.0,0.00331,0.16935,200.0,0.99731,-39.8934
3131,3132,3138,2,南港 M.T2                               ,1,3131,3132,3138,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043749999999999995,0.0327375,0.00030250000000000003,-0.002522500000000004,0.0012525000000000001,0.0533975,6.5475,0.0875,1.0,0.060500000000000005,3.524235,0.08266500000000002,0.00148,0.06043,200.0,0.00311,0.10175,200.0,0.00338,0.17227,200.0,0.99747,-39.8553
3131,3132,3139,3,南港 M.T3                               ,1,3131,3132,3139,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000445,0.0332125,0.00030000000000000014,-0.0028224999999999986,0.0011849999999999999,0.05274749999999999,6.6425,0.089,1.0,0.060000000000000026,3.481334999999999,0.07820999999999999,0.00149,0.06078,200.0,0.00297,0.09985,200.0,0.00326,0.17192,200.0,0.9974,-39.8749
3141,3142,3147,1,八堵 M.T1                               ,1,3141,3142,3147,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005499999999999999,0.031695,0.00030000000000000003,-0.0022800000000000008,0.0008500000000000001,0.01806,6.339,0.10999999999999999,1.0,0.060000000000000005,1.19196,0.056100000000000004,0.0017,0.05883,200.0,0.0023,0.03156,200.0,0.0028,0.09951,200.0,1.00144,-43.0332
3141,3142,3148,2,八堵 M.T2                               ,1,3141,3142,3148,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004625,0.03212,0.00023749999999999997,-0.0021799999999999944,0.0010625,0.05104,6.424,0.0925,1.0,0.047499999999999994,3.36864,0.070125,0.0014,0.05988,200.0,0.0026,0.09772,200.0,0.00305,0.16632,200.0,1.00121,-43.0165
3141,3142,3149,3,八堵 M.T3                               ,1,3141,3142,3149,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.033464999999999995,0.00031249999999999995,-0.0023999999999999994,0.0012875,0.050615,6.692999999999999,0.07749999999999999,1.0,0.06249999999999999,3.34059,0.084975,0.0014,0.06213,200.0,0.0032,0.09643,200.0,0.00335,0.16816,200.0,1.0014,-43.0329
3161,3162,3167,1,陽明 M.T1                               ,1,3161,3162,3167,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000016,0.031075000000000002,0.00017499999999999992,-0.0025050000000000003,0.0012749999999999999,0.051035000000000004,6.215000000000001,0.09500000000000003,1.0,0.03499999999999998,3.36831,0.08414999999999999,0.0013,0.05714,200.0,0.0029,0.09706,200.0,0.0035,0.16422,200.0,0.9993,-41.757
3161,3162,3168,2,陽明 M.T2                               ,1,3161,3162,3168,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047000000000000004,0.03086,0.000245,-0.0024949999999999972,0.00138,0.05087,6.172,0.09400000000000001,1.0,0.049,3.35742,0.09108,0.00143,0.05673,200.0,0.00325,0.09675,200.0,0.0037,0.16346,200.0,0.99946,-41.7582
3161,3162,3169,3,陽明 M.T3                               ,1,3161,3162,3169,161.0,69.0,11.0,120.0,120.0,40.0,0.0,0.0,0.0,0.0010166666666666672,0.08746666666666668,0.0006166666666666664,-0.008175000000000002,0.003025,0.13604166666666667,10.496000000000002,0.12200000000000007,1.0,0.07399999999999997,5.441666666666666,0.121,0.00196,0.09515,120.0,0.00437,0.15344,120.0,0.00485,0.26821,120.0,0.99936,-41.8096
3181,3182,3187,1,板橋M.T1                                ,1,3181,3182,3187,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.032785,0.000285,-0.0026699999999999988,0.001435,0.052114999999999995,6.557,0.09500000000000001,1.0,0.056999999999999995,3.4395899999999995,0.09471,0.00152,0.06023,200.0,0.00344,0.09889,200.0,0.00382,0.1698,200.0,1.00292,-39.8931
3181,3182,3188,2,板橋M.T2                                ,1,3181,3182,3188,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00023750000000000008,0.032659999999999995,0.0005024999999999999,-0.002570000000000003,0.0012125,0.05209,6.531999999999999,0.047500000000000014,1.0,0.10049999999999998,3.4379399999999998,0.080025,0.00148,0.06018,200.0,0.00343,0.09904,200.0,0.0029,0.1695,200.0,1.00324,-39.8753
3211,3212,3215,1,萬隆M.T1                                ,1,3211,3212,3215,161.0,69.0,11.0,60.0,60.0,30.0,0.0,0.0,0.0,0.006358333333333334,0.31570000000000004,0.0033083333333333333,-0.020816666666666706,0.014975000000000004,0.16910000000000006,18.942000000000004,0.38150000000000006,1.2490000000000023,0.1985,5.073000000000001,0.4492500000000001,0.0058,0.17693,60.0,0.01097,0.08897,60.0,0.0128,0.29088,60.0,0.99007,-37.3987
3211,3212,3216,2,萬隆M.T2                                ,1,3211,3212,3216,161.0,69.0,11.0,60.0,60.0,30.0,0.0,0.0,0.0,0.006358333333333334,0.31570000000000004,0.0033083333333333333,-0.020816666666666706,0.014975000000000004,0.16910000000000006,18.942000000000004,0.38150000000000006,1.2490000000000023,0.1985,5.073000000000001,0.4492500000000001,0.0058,0.17693,60.0,0.01097,0.08897,60.0,0.0128,0.29088,60.0,0.99007,-37.3987
3221,3222,3227,1,台北 M.T1                               ,1,3221,3222,3227,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.03371249999999999,0.00031249999999999995,-0.0027475,0.0013625,0.0500675,6.742499999999999,0.07749999999999999,1.0,0.06249999999999999,3.304455,0.089925,0.0014,0.06193,200.0,0.00335,0.09464,200.0,0.0035,0.16756,200.0,0.99579,-38.4828
3221,3222,3228,2,台北 M.T2                               ,1,3221,3222,3228,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043499999999999995,0.030459999999999997,0.00022000000000000003,-0.0025599999999999998,0.0012100000000000001,0.049985,6.092,0.087,1.0,0.044000000000000004,3.29901,0.07986000000000001,0.00131,0.0558,200.0,0.00286,0.09485,200.0,0.00329,0.16089,200.0,0.99572,-38.4933
3221,3222,3229,3,台北 M.T3                               ,1,3221,3222,3229,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00049,0.031784999999999994,0.0002499999999999999,-0.0026199999999999973,0.0012099999999999997,0.05222500000000001,6.356999999999998,0.098,1.0,0.04999999999999998,3.4468500000000004,0.07985999999999999,0.00148,0.05833,200.0,0.00292,0.09921,200.0,0.0034,0.16802,200.0,0.99574,-38.4869
3231,3232,3238,1,大同 M.T1                               ,1,3231,3232,3238,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00042500000000000003,0.033275,0.00027500000000000007,-0.0026349999999999985,0.0015249999999999999,0.049875,6.654999999999999,0.085,1.0,0.055000000000000014,3.2917500000000004,0.10064999999999999,0.0014,0.06128,200.0,0.0036,0.09448,200.0,0.0039,0.1663,200.0,0.9992,-39.7121
3231,3232,3239,2,大同 M.T2                               ,1,3231,3232,3239,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00042500000000000003,0.0332,0.00027500000000000007,-0.0025100000000000053,0.001575,0.05057500000000001,6.64,0.085,1.0,0.055000000000000014,3.3379500000000006,0.10395,0.0014,0.06138,200.0,0.0037,0.09613,200.0,0.004,0.16755,200.0,0.99921,-39.6985
3241,3242,3247,1,蘆洲 M.T1                               ,1,3241,3242,3247,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004575,0.028552499999999998,0.00027249999999999996,-0.002122500000000003,0.0008025000000000002,0.0165625,5.7105,0.0915,1.0,0.05449999999999999,1.0931250000000001,0.05296500000000001,0.00146,0.05286,200.0,0.00215,0.02888,200.0,0.00252,0.09023,200.0,1.00719,-39.0793
3241,3242,3248,2,蘆洲 M.T2                               ,1,3241,3242,3248,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.032285,0.00025,-0.002145000000000001,0.0011,0.05005000000000001,6.457,0.09499999999999999,1.0,0.05,3.3033000000000006,0.0726,0.00145,0.06028,200.0,0.0027,0.09581,200.0,0.00315,0.16467,200.0,1.00705,-39.054
3241,3242,3249,3,蘆洲 M.T3                               ,1,3241,3242,3249,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00041,0.030394999999999995,0.00021999999999999993,-0.0024249999999999966,0.001165,0.050280000000000005,6.078999999999999,0.082,1.0,0.043999999999999984,3.3184800000000005,0.07689,0.00126,0.05594,200.0,0.00277,0.09571,200.0,0.00315,0.16135,200.0,1.00707,-39.0982
3281,3282,3289,1,東林 M.T1                               ,1,3281,3282,3289,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004000000000000001,0.033424999999999996,0.0002999999999999999,-0.0027349999999999944,0.0013999999999999998,0.050355,6.685,0.08000000000000002,1.0,0.059999999999999984,3.3234299999999997,0.09239999999999998,0.0014,0.06138,200.0,0.0034,0.09524,200.0,0.0036,0.16756,200.0,1.00342,-35.8852
3281,3282,3288,2,東林 M.T2                               ,1,3281,3282,3288,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004000000000000001,0.033299999999999996,0.0002999999999999999,-0.0026349999999999985,0.0013249999999999998,0.050555,6.659999999999999,0.08000000000000002,1.0,0.059999999999999984,3.33663,0.08744999999999999,0.0014,0.06133,200.0,0.00325,0.09584,200.0,0.00345,0.16771,200.0,1.00341,-35.8801
3281,3282,3287,3,東林 M.T3                               ,1,3281,3282,3287,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004000000000000001,0.033424999999999996,0.0002999999999999999,-0.0027349999999999944,0.0013999999999999998,0.050355,6.685,0.08000000000000002,1.0,0.059999999999999984,3.3234299999999997,0.09239999999999998,0.0014,0.06138,200.0,0.0034,0.09524,200.0,0.0036,0.16756,200.0,1.0034,-35.8855
3291,3292,3298,1,蘆竹 M.T1                               ,1,3291,3292,3298,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00042500000000000014,0.032405,0.00030999999999999984,-0.0028399999999999953,0.00122,0.05212499999999999,6.481000000000001,0.08500000000000003,1.0,0.061999999999999965,3.4402499999999994,0.08052,0.00147,0.05913,200.0,0.00306,0.09857,200.0,0.00329,0.16906,200.0,0.99655,-34.0618
3291,3292,3299,2,蘆竹 M.T2                               ,1,3291,3292,3299,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00044499999999999987,0.032214999999999994,0.0002949999999999999,-0.002344999999999993,0.001225,0.05196999999999999,6.442999999999999,0.08899999999999997,1.0,0.05899999999999998,3.4300199999999994,0.08084999999999999,0.00148,0.05974,200.0,0.00304,0.09925,200.0,0.00334,0.16837,200.0,0.99647,-34.0294
3301,3302,3307,1,樹德 M.T1                               ,1,3301,3302,3307,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005,0.032295000000000004,0.0002000000000000001,-0.0023300000000000057,0.00115,0.05003500000000001,6.4590000000000005,0.1,1.0,0.04000000000000002,3.3023100000000007,0.0759,0.0014,0.05993,200.0,0.0027,0.09541,200.0,0.0033,0.16466,200.0,0.99696,-39.6673
3301,3302,3308,2,樹德 M.T2                               ,1,3301,3302,3308,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.0337175,0.00031249999999999995,-0.0027475,0.0013625,0.0500675,6.743499999999999,0.07749999999999999,1.0,0.06249999999999999,3.304455,0.089925,0.0014,0.06194,200.0,0.00335,0.09464,200.0,0.0035,0.16757,200.0,0.99717,-39.7024
3301,3302,3309,3,樹德 M.T5                               ,1,3301,3302,3309,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.0334125,0.00031249999999999995,-0.0026725000000000013,0.0012875,0.05096749999999999,6.682499999999999,0.07749999999999999,1.0,0.06249999999999999,3.3638549999999996,0.084975,0.0014,0.06148,200.0,0.0032,0.09659,200.0,0.00335,0.16876,200.0,0.99717,-39.6967
3321,3322,3326,1,中壢 M.T1                               ,1,3321,3322,3326,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000016,0.033229999999999996,0.00023499999999999997,-0.002610000000000001,0.001545,0.05287499999999999,6.645999999999999,0.09500000000000003,1.0,0.04699999999999999,3.4897499999999995,0.10196999999999999,0.00142,0.06124,200.0,0.00356,0.10053,200.0,0.00404,0.17221,200.0,0.99748,-37.4688
3321,3322,3328,1,中壢 M.T2                               ,1,3321,3322,3328,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000016,0.033229999999999996,0.00023499999999999997,-0.002610000000000001,0.001545,0.05287499999999999,6.645999999999999,0.09500000000000003,1.0,0.04699999999999999,3.4897499999999995,0.10196999999999999,0.00142,0.06124,200.0,0.00356,0.10053,200.0,0.00404,0.17221,200.0,0.99748,-37.4688
3321,3322,3327,2,中壢 M.T3                               ,1,3321,3322,3327,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043999999999999996,0.036129999999999995,0.0002400000000000002,-0.0029700000000000004,0.001435,0.05504500000000001,7.225999999999999,0.088,1.0,0.04800000000000004,3.6329700000000007,0.09471,0.00136,0.06632,200.0,0.00335,0.10415,200.0,0.00375,0.18235,200.0,0.99745,-37.481
3321,3322,3329,2,中壢 M.T4                               ,1,3321,3322,3329,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.031672500000000006,0.0002499999999999999,-0.002207500000000001,0.0011250000000000001,0.0504375,6.334500000000001,0.09499999999999999,1.0,0.04999999999999998,3.328875,0.07425000000000001,0.00145,0.05893,200.0,0.00275,0.09646,200.0,0.0032,0.16422,200.0,0.99754,-37.4399
3341,3342,3348,1,觀音 M.T1                               ,1,3341,3342,3348,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00035000000000000005,0.03383,0.00035000000000000005,-0.0028600000000000014,0.001375,0.050100000000000006,6.766,0.07,1.0,0.07,3.3066000000000004,0.09075,0.0014,0.06194,200.0,0.00345,0.09448,200.0,0.00345,0.16786,200.0,0.99497,-29.2756
3341,3352,3358,1,觀音 M.T2                               ,1,3341,3352,3358,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.031272499999999995,0.00022500000000000005,-0.0033574999999999994,0.00135,0.05355750000000001,6.254499999999999,0.09499999999999999,1.0,0.04500000000000001,3.5347950000000004,0.0891,0.0014,0.05583,200.0,0.00315,0.1004,200.0,0.00365,0.16966,200.0,0.99321,-29.3651
3341,3342,3349,2,觀音 M.T3                               ,1,3341,3342,3349,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.033937499999999995,0.00027499999999999996,-0.002972500000000003,0.00125,0.05029750000000001,6.787499999999999,0.08499999999999998,1.0,0.05499999999999999,3.319635000000001,0.0825,0.0014,0.06193,200.0,0.00305,0.09465,200.0,0.00335,0.16847,200.0,0.99483,-29.2849
3341,3352,3359,2,觀音 M.T4                               ,2,3341,3352,3359,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.0335125,0.00027499999999999996,-0.003097500000000003,0.00125,0.0508725,6.702500000000001,0.08499999999999998,1.0,0.05499999999999999,3.3575850000000003,0.0825,0.0014,0.06083,200.0,0.00305,0.09555,200.0,0.00335,0.16877,200.0,1.01568,-26.2428
3361,3362,3368,1,松樹 M.T1                               ,1,3361,3362,3368,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00041249999999999994,0.030382775000000004,0.00033749999999999996,-0.002567875000000004,0.00021250000000000002,0.050589725,6.076555000000001,0.08249999999999999,1.0,0.06749999999999999,3.33892185,0.014025000000000001,0.0015,0.0556298,200.0,0.0011,0.0960437,200.0,0.00125,0.161945,200.0,1.00553,-37.3243
3361,3364,3366,1,松樹 M.T2                               ,1,3361,3364,3366,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004624999999999999,0.033284999999999995,0.00022749999999999995,-0.0027699999999999947,0.0013425,0.05199499999999999,6.656999999999999,0.09249999999999999,1.0,0.04549999999999999,3.4316699999999996,0.08860499999999999,0.00138,0.06103,200.0,0.00314,0.09845,200.0,0.00361,0.17056,200.0,1.00528,-37.3192
3361,3362,3365,2,松樹 M.T3                               ,1,3361,3362,3365,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004999999999999999,0.0324725,0.00022499999999999983,-0.0028325000000000017,0.0011,0.049487500000000004,6.4945,0.09999999999999998,1.0,0.044999999999999964,3.266175,0.0726,0.00145,0.05928,200.0,0.00265,0.09331,200.0,0.0032,0.16392,200.0,1.00528,-37.3328
3361,3364,3367,2,松樹 M.T4                               ,1,3361,3364,3367,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004000000000000001,0.033312499999999995,0.0003249999999999999,-0.0027475,0.001425,0.051817499999999996,6.662499999999999,0.08000000000000002,1.0,0.06499999999999997,3.419955,0.09405000000000001,0.00145,0.06113,200.0,0.0035,0.09814,200.0,0.00365,0.17026,200.0,1.00544,-37.3172
3371,3372,3376,1,梅湖 M.T1                               ,1,3371,3372,3376,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005375000000000001,0.031945,0.00016249999999999988,-0.00383,0.0012924999999999998,0.05183499999999999,6.389,0.10750000000000003,1.0,0.03249999999999997,3.4211099999999997,0.08530499999999999,0.0014,0.05623,200.0,0.00291,0.09601,200.0,0.00366,0.16756,200.0,0.9953,-30.1203
3371,3372,3377,2,梅湖 M.T2                               ,1,3371,3372,3377,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004150000000000001,0.0302725,0.00021500000000000002,-0.0024575000000000014,0.001175,0.0507625,6.0545,0.08300000000000002,1.0,0.043000000000000003,3.350325,0.07755000000000001,0.00126,0.05563,200.0,0.00278,0.09661,200.0,0.00318,0.16207,200.0,0.99599,-29.96
3371,3374,3378,3,梅湖 M.T3                               ,1,3371,3374,3378,161.0,69.0,11.0,200.0,200.0,200.0,0.0,0.0,0.0,0.0004249999999999999,0.0338725,0.00027499999999999996,-0.002957499999999995,0.001325,0.050282499999999994,6.7745,0.08499999999999998,1.0,0.05499999999999999,10.056499999999998,0.265,0.0014,0.06183,200.0,0.0032,0.09465,200.0,0.0035,0.16831,200.0,0.99053,-30.6123
3371,3374,3379,4,梅湖 M.T4                               ,1,3371,3374,3379,161.0,69.0,11.0,200.0,200.0,200.0,0.0,0.0,0.0,0.0005125,0.033515,0.00021250000000000002,-0.003694999999999997,0.0014625000000000003,0.05206500000000001,6.703,0.10250000000000001,1.0,0.0425,10.413000000000002,0.29250000000000004,0.00145,0.05964,200.0,0.00335,0.09674,200.0,0.00395,0.17116,200.0,0.99026,-30.7226
3391,3392,3396,1,新竹 M.T1                               ,1,3391,3392,3396,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.03315,0.00031249999999999995,-0.002680000000000002,0.0012875,0.05008,6.63,0.07749999999999999,1.0,0.06249999999999999,3.3052799999999998,0.084975,0.0014,0.06094,200.0,0.0032,0.0948,200.0,0.00335,0.16646,200.0,0.99813,-28.2122
3391,3392,3397,2,新竹 M.T2                               ,1,3391,3392,3397,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005249999999999999,0.033084999999999996,0.0002500000000000001,-0.0029449999999999962,0.0011,0.05122499999999999,6.616999999999999,0.10499999999999997,1.0,0.050000000000000024,3.3808499999999997,0.0726,0.00155,0.06028,200.0,0.0027,0.09656,200.0,0.00325,0.16862,200.0,0.9981,-28.2205
3391,3394,3398,3,新竹 M.T3                               ,1,3391,3394,3398,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038749999999999993,0.03315,0.00031249999999999995,-0.002680000000000002,0.0012875,0.05008,6.63,0.07749999999999999,1.0,0.06249999999999999,3.3052799999999998,0.084975,0.0014,0.06094,200.0,0.0032,0.0948,200.0,0.00335,0.16646,200.0,0.99724,-31.9322
3391,3394,3399,4,新竹 M.T4                               ,1,3391,3394,3399,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005249999999999999,0.033084999999999996,0.0002500000000000001,-0.0029449999999999962,0.0011,0.05122499999999999,6.616999999999999,0.10499999999999997,1.0,0.050000000000000024,3.3808499999999997,0.0726,0.00155,0.06028,200.0,0.0027,0.09656,200.0,0.00325,0.16862,200.0,0.99703,-31.9736
3411,3412,3416,1,苗栗 M.T1                               ,1,3411,3412,3416,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005124999999999999,0.0324225,0.0002375000000000002,-0.0021574999999999997,0.0011125000000000002,0.0496875,6.4845,0.10249999999999998,1.0,0.047500000000000035,3.2793750000000004,0.07342500000000002,0.0015,0.06053,200.0,0.0027,0.09506,200.0,0.00325,0.16422,200.0,1.00008,-22.859
3411,3412,3417,2,苗栗 M.T2                               ,1,3411,3412,3417,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00039999999999999986,0.03385250000000001,0.0003250000000000001,-0.0030575000000000047,0.0012000000000000001,0.050382500000000004,6.770500000000002,0.07999999999999997,1.0,0.06500000000000002,3.3252450000000002,0.0792,0.00145,0.06159,200.0,0.00305,0.09465,200.0,0.0032,0.16847,200.0,1.00028,-22.8832
3421,3422,3426,1,南湖 M.T1                               ,1,3421,3422,3426,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.034034999999999996,0.00027499999999999996,-0.003169999999999999,0.001325,0.050495,6.8069999999999995,0.08499999999999998,1.0,0.05499999999999999,3.33267,0.08745,0.0014,0.06173,200.0,0.0032,0.09465,200.0,0.0035,0.16906,200.0,0.99722,-25.7767
3421,3422,3427,2,南湖 M.T2                               ,1,3421,3422,3427,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.032625,0.0002499999999999999,-0.0012549999999999922,0.001075,0.04948999999999999,6.525,0.09500000000000001,1.0,0.04999999999999998,3.2663399999999996,0.07095,0.00145,0.06274,200.0,0.00265,0.09647,200.0,0.0031,0.16423,200.0,0.99717,-25.7001
3421,3422,3428,3,南湖 M.T3                               ,0,3421,3422,3428,161.0,69.0,11.0,120.0,120.0,40.0,0.0,0.0,0.0,0.0017416666666666668,0.082925,0.0012499999999999998,-0.0048166666666666705,0.002425,0.04750833333333335,9.951,0.20900000000000002,1.0,0.14999999999999997,1.9003333333333339,0.097,0.00359,0.09373,120.0,0.00441,0.05123,120.0,0.005,0.15652,120.0,1.0,0.0
3421,3422,3429,4,南湖 M.T4                               ,1,3421,3422,3429,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.033022499999999996,0.00027499999999999996,-0.002432499999999997,0.00125,0.0496075,6.604499999999999,0.08499999999999998,1.0,0.05499999999999999,3.274095,0.0825,0.0014,0.06118,200.0,0.00305,0.09435,200.0,0.00335,0.16526,200.0,0.99721,-25.7484
3441,3442,3446,1,龍秀 M.T1                               ,1,3441,3442,3446,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004999999999999999,0.03231,0.00022499999999999983,-0.00247,0.0011,0.0495,6.462,0.09999999999999998,1.0,0.044999999999999964,3.2670000000000003,0.0726,0.00145,0.05968,200.0,0.00265,0.09406,200.0,0.0032,0.16362,200.0,1.00462,-32.5151
3441,3442,3447,2,龍秀 M.T2                               ,1,3441,3442,3447,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005499999999999998,0.03247,0.00017500000000000013,-0.002829999999999999,0.001075,0.049490000000000006,6.494,0.10999999999999996,1.0,0.035000000000000024,3.2663400000000005,0.07095,0.00145,0.05928,200.0,0.0025,0.09332,200.0,0.00325,0.16392,200.0,1.00433,-32.5496
3441,3442,3448,3,龍秀 M.T3                               ,1,3441,3442,3448,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004699999999999998,0.03261000000000001,0.00027000000000000006,-0.0026699999999999988,0.001245,0.052525,6.522000000000001,0.09399999999999996,1.0,0.05400000000000001,3.46665,0.08217,0.00148,0.05988,200.0,0.00303,0.09971,200.0,0.00343,0.17027,200.0,1.00459,-32.5347
3451,3452,3458,1,翁子 M.T1                               ,1,3451,3452,3458,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004225,0.030555,0.0002075000000000001,-0.0024300000000000016,0.0012225,0.04747,6.111,0.0845,1.0,0.04150000000000002,3.1330199999999997,0.080685,0.00126,0.05625,200.0,0.00286,0.09008,200.0,0.00329,0.15605,200.0,0.99499,-22.0106
3451,3452,3459,2,翁子 M.T2                               ,1,3451,3452,3459,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00045,0.03175,0.00030000000000000003,-0.0026500000000000065,0.0012499999999999998,0.05225,6.35,0.09,1.0,0.060000000000000005,3.4484999999999997,0.08249999999999999,0.0015,0.0582,200.0,0.0031,0.0992,200.0,0.0034,0.168,200.0,0.99505,-22.0157
3461,3462,3466,1,銅中 M.T1                               ,1,3461,3462,3466,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.032062499999999994,0.0002499999999999999,-0.002187499999999995,0.001075,0.0503625,6.412499999999999,0.09500000000000001,1.0,0.04999999999999998,3.323925,0.07095,0.00145,0.05975,200.0,0.00265,0.09635,200.0,0.0031,0.16485,200.0,0.99964,-20.5712
3461,3462,3467,2,銅中 M.T2                               ,1,3461,3462,3467,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0009499999999999999,0.06367500000000001,0.0005,-0.004224999999999993,0.0022,0.10087499999999999,12.735000000000001,0.18999999999999997,1.0,0.1,6.657749999999999,0.1452,0.0029,0.1189,200.0,0.0054,0.1933,200.0,0.0063,0.3291,200.0,0.99964,-20.5698
3471,3472,3477,2,頭份 M.T2                               ,1,3471,3472,3477,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038999999999999994,0.030565,0.00031499999999999996,-0.0021950000000000025,0.0012900000000000001,0.05079499999999999,6.1129999999999995,0.07799999999999999,1.0,0.06299999999999999,3.3524699999999994,0.08514000000000001,0.00141,0.05674,200.0,0.00321,0.0972,200.0,0.00336,0.16272,200.0,0.99711,-25.8326
3471,3472,3478,3,頭份 M.T3                               ,1,3471,3472,3478,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.030875000000000003,0.00025,-0.0025599999999999998,0.00142,0.050555,6.175000000000001,0.09499999999999999,1.0,0.05,3.33663,0.09372,0.00145,0.05663,200.0,0.00334,0.09599,200.0,0.00379,0.16286,200.0,0.99705,-25.8441
3481,3482,3488,1,埔里 M.T2                               ,1,3481,3482,3488,161.0,69.0,11.0,60.0,60.0,20.0,0.0,0.0,0.0,0.006358333333333334,0.31570000000000004,0.0033083333333333333,-0.020816666666666706,0.014975000000000004,0.16910000000000006,18.942000000000004,0.38150000000000006,1.2490000000000023,0.1985,3.382000000000001,0.2995000000000001,0.0058,0.17693,60.0,0.01097,0.08897,60.0,0.0128,0.29088,60.0,0.99504,-14.7614
3481,3482,3489,2,埔里 M.T3                               ,1,3481,3482,3489,161.0,69.0,11.0,60.0,60.0,20.0,0.0,0.0,0.0,0.007075000000000003,0.3147333333333333,0.002291666666666664,-0.018283333333333318,0.014258333333333335,0.16498333333333332,18.884,0.4245000000000002,1.096999999999999,0.13749999999999984,3.299666666666666,0.2851666666666667,0.00562,0.17787,60.0,0.00993,0.08802,60.0,0.0128,0.28783,60.0,0.99502,-14.7594
3521,3522,3527,1,中市 M.T1                               ,1,3521,3522,3527,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0009499974999999999,0.06390000000000001,0.0004500025000000001,-0.004159999999999997,0.0022999974999999995,0.10002,12.780000000000003,0.1899995,1.0,0.09000050000000001,6.601319999999999,0.15179983499999997,0.0028,0.11948,200.0,0.0055,0.19172,200.0,0.00649999,0.32784,200.0,0.99941,-24.5506
3521,3522,3528,2,中市 M.T4                               ,1,3521,3522,3528,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000375,0.03387749999999999,0.0003249999999999999,-0.002732499999999999,0.001375,0.05027749999999999,6.775499999999998,0.075,1.0,0.06499999999999997,3.3183149999999992,0.09075,0.0014,0.06229,200.0,0.0034,0.09509,200.0,0.0035,0.16831,200.0,0.99952,-24.5773
3521,3522,3529,3,中市 M.T5                               ,1,3521,3522,3529,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005024999999999999,0.03206,0.00026749999999999994,-0.002245000000000004,0.0010825000000000001,0.050324999999999995,6.412,0.10049999999999998,1.0,0.05349999999999999,3.3214499999999996,0.07144500000000001,0.00154,0.05963,200.0,0.0027,0.09616,200.0,0.00317,0.16477,200.0,0.99946,-24.5588
3531,3532,3536,1,中清 M.T1                               ,1,3531,3532,3536,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043999999999999996,0.03241000000000001,0.0002849999999999999,-0.0030950000000000005,0.0012300000000000002,0.051324999999999996,6.482000000000002,0.088,1.0,0.056999999999999974,3.38745,0.08118000000000002,0.00145,0.05863,200.0,0.00303,0.09646,200.0,0.00334,0.16747,200.0,1.00302,-26.1834
3531,3532,3537,2,中清 M.T2                               ,1,3531,3532,3537,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004699999999999998,0.0326325,0.0002800000000000001,-0.003342500000000005,0.001235,0.053547500000000005,6.5265,0.09399999999999996,1.0,0.056000000000000015,3.5341350000000005,0.08151,0.0015,0.05858,200.0,0.00303,0.10041,200.0,0.00341,0.17236,200.0,1.00301,-26.2031
3531,3532,3538,3,中清 M.T3                               ,1,3531,3532,3538,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000474995,0.031834999999999995,0.0002500149999999999,-0.002119999999999997,0.001100005,0.050425,6.366999999999999,0.094999,1.0,0.050002999999999985,3.3280499999999997,0.07260033,0.00145002,0.05943,200.0,0.00270004,0.09661,200.0,0.00315,0.16452,200.0,1.00301,-26.1039
3551,3552,3556,1,彰化 M.T1                               ,1,3551,3552,3556,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00042500000000000003,0.030397499999999997,0.00021000000000000012,-0.002522499999999997,0.001225,0.0476975,6.0794999999999995,0.085,1.0,0.04200000000000002,3.1480349999999997,0.08084999999999999,0.00127,0.05575,200.0,0.00287,0.09035,200.0,0.0033,0.15619,200.0,1.00114,-7.1542
3551,3552,3557,2,彰化 M.T2                               ,1,3551,3552,3557,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004899999999999999,0.030385,0.00026000000000000003,-0.002569999999999996,0.001405,0.050565,6.077,0.09799999999999998,1.0,0.052000000000000005,3.33729,0.09273,0.0015,0.05563,200.0,0.00333,0.09599,200.0,0.00379,0.1619,200.0,1.00124,-7.1599
3551,3552,3558,3,彰化 M.T3                               ,1,3551,3552,3558,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005450000000000001,0.031270000000000006,0.0003849999999999998,-0.00204,0.001395,0.018355,6.254000000000001,0.10900000000000003,1.0,0.07699999999999996,1.21143,0.09207,0.00186,0.05846,200.0,0.00356,0.03263,200.0,0.00388,0.09925,200.0,1.00152,-7.095
3551,3552,3559,4,彰化 M.T4                               ,1,3551,3552,3559,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043999999999999996,0.031735,0.0002849999999999999,-0.002569999999999996,0.0012300000000000002,0.051949999999999996,6.3469999999999995,0.088,1.0,0.056999999999999974,3.4286999999999996,0.08118000000000002,0.00145,0.05833,200.0,0.00303,0.09876,200.0,0.00334,0.16737,200.0,1.00127,-7.1477
3661,3662,3667,1,雲林 M.T1                               ,1,3661,3662,3667,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004150000000000001,0.030524999999999997,0.00021500000000000002,-0.002805000000000002,0.001165,0.050210000000000005,6.1049999999999995,0.08300000000000002,1.0,0.043000000000000003,3.3138600000000005,0.07689,0.00126,0.05544,200.0,0.00276,0.09481,200.0,0.00316,0.16147,200.0,0.99939,-11.1919
3661,3662,3668,2,雲林 M.T2                               ,1,3661,3662,3668,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00035999999999999997,0.03361499999999999,0.0003399999999999999,-0.0028499999999999914,0.0013599999999999999,0.050164999999999994,6.722999999999998,0.072,1.0,0.06799999999999998,3.3108899999999997,0.08975999999999999,0.0014,0.06153,200.0,0.0034,0.09463,200.0,0.00344,0.16756,200.0,0.99952,-11.1782
3661,3662,3669,3,雲林 M.T3                               ,1,3661,3662,3669,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005,0.030849999999999995,0.0002499999999999999,-0.002584999999999997,0.0013250000000000002,0.050655,6.169999999999999,0.1,1.0,0.04999999999999998,3.3432299999999997,0.08745000000000001,0.0015,0.05653,200.0,0.00315,0.09614,200.0,0.00365,0.16301,200.0,0.99947,-11.1757
3671,3672,3677,1,嘉義 M.T1                               ,1,3671,3672,3677,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.031985,0.0002549999999999999,-0.002345,0.0011350000000000002,0.049975000000000006,6.397,0.09500000000000001,1.0,0.05099999999999998,3.2983500000000006,0.07491,0.00146,0.05928,200.0,0.00278,0.09526,200.0,0.00322,0.16392,200.0,0.9942,-1.3226
3671,3672,3678,2,嘉義 M.T2                               ,1,3671,3672,3678,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004450000000000001,0.03226,0.00028,-0.0029949999999999977,0.0011450000000000002,0.05317499999999999,6.451999999999999,0.08900000000000002,1.0,0.055999999999999994,3.5095499999999995,0.07557000000000001,0.00145,0.05853,200.0,0.00285,0.10036,200.0,0.00318,0.17087,200.0,0.99425,-1.3623
3671,3672,3679,3,嘉義 M.T3                               ,1,3671,3672,3679,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00039999999999999986,0.03305,0.0003250000000000001,-0.0027350000000000013,0.0015,0.051174999999999984,6.61,0.07999999999999997,1.0,0.06500000000000002,3.377549999999999,0.099,0.00145,0.06063,200.0,0.00365,0.09688,200.0,0.0038,0.16845,200.0,0.99427,-1.3415
3681,3682,3686,1,新營 M.T1                               ,1,3681,3682,3686,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00039999999999999986,0.03319,0.00030000000000000003,-0.002569999999999996,0.0013,0.050195000000000004,6.638,0.07999999999999997,1.0,0.060000000000000005,3.31287,0.0858,0.0014,0.06124,200.0,0.0032,0.09525,200.0,0.0034,0.16677,200.0,0.99144,4.7687
3681,3682,3687,2,新營 M.T2                               ,1,3681,3682,3687,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.03168499999999999,0.00027499999999999996,-0.001894999999999994,0.00115,0.049624999999999996,6.336999999999998,0.09499999999999999,1.0,0.05499999999999999,3.2752499999999998,0.0759,0.0015,0.05958,200.0,0.00285,0.09546,200.0,0.00325,0.16262,200.0,0.9917,4.7137
3681,3682,3688,3,新營 M.T3                               ,1,3681,3682,3688,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000525,0.0329,0.00045,-0.002224999999999998,0.0010999999999999998,0.0499,6.58,0.105,1.0,0.09,3.2934,0.07259999999999998,0.00195,0.06135,200.0,0.0031,0.09535,200.0,0.00325,0.1656,200.0,0.99131,4.7336
3681,3682,3689,4,新營 M.T4                               ,1,3681,3682,3689,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004500000000000001,0.033225000000000005,0.0002800000000000001,-0.002799999999999997,0.0012200000000000002,0.05223,6.645000000000001,0.09000000000000002,1.0,0.056000000000000015,3.44718,0.08052000000000001,0.00146,0.06085,200.0,0.003,0.09886,200.0,0.00334,0.17091,200.0,0.99137,4.7909
3691,3692,3696,1,澎湖 M.T1                               ,1,3691,3692,3696,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038999999999999994,0.030965,0.00031499999999999996,-0.0025449999999999987,0.001355,0.05054500000000001,6.193,0.07799999999999999,1.0,0.06299999999999999,3.3359700000000005,0.08943000000000001,0.00141,0.05684,200.0,0.00334,0.096,200.0,0.00349,0.16302,200.0,0.99778,-4.7956
3691,3692,3697,2,澎湖 M.T2                               ,1,3691,3692,3697,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0002874999999999999,0.03085,0.00013749999999999993,-0.002584999999999997,0.0014525,0.050505,6.17,0.057499999999999975,1.0,0.027499999999999986,3.33333,0.095865,0.00085,0.05653,200.0,0.00318,0.09584,200.0,0.00348,0.16271,200.0,0.9978,-4.7968
3701,3702,3707,1,北港 M.T2                               ,1,3701,3702,3707,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00027999999999999987,0.03184,0.000455,-0.002575000000000001,0.0012050000000000001,0.052020000000000004,6.368,0.05599999999999997,1.0,0.091,3.43332,0.07953,0.00147,0.05853,200.0,0.00332,0.09889,200.0,0.00297,0.16772,200.0,0.99575,-2.891
3701,3702,3708,2,北港 M.T3                               ,1,3701,3702,3708,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00043999999999999996,0.033960000000000004,0.00029,-0.002495000000000004,0.00129,0.05064500000000001,6.792000000000001,0.088,1.0,0.058,3.3425700000000007,0.08514,0.00146,0.06293,200.0,0.00316,0.0963,200.0,0.00346,0.16921,200.0,0.99611,-2.9084
3701,3702,3709,3,北港 M.T4                               ,1,3701,3702,3709,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00041,0.033585000000000004,0.0002849999999999999,-0.002710000000000004,0.00126,0.051039999999999995,6.7170000000000005,0.082,1.0,0.056999999999999974,3.3686399999999996,0.08316,0.00139,0.06175,200.0,0.00309,0.09666,200.0,0.00334,0.16925,200.0,0.99603,-2.8877
3721,3722,3727,1,山上 M.T1                               ,1,3721,3722,3727,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004500000000000001,0.03201,0.00027499999999999996,-0.0028450000000000003,0.001225,0.051845,6.401999999999999,0.09000000000000002,1.0,0.05499999999999999,3.42177,0.08084999999999999,0.00145,0.05833,200.0,0.003,0.098,200.0,0.00335,0.16771,200.0,0.99898,-12.0542
3721,3722,3728,2,山上 M.T2                               ,1,3721,3722,3728,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00049,0.03264499999999999,0.0002400000000000001,-0.002479999999999996,0.0010900000000000003,0.049335000000000004,6.528999999999999,0.098,1.0,0.048000000000000015,3.25611,0.07194000000000002,0.00146,0.06033,200.0,0.00266,0.09371,200.0,0.00316,0.16396,200.0,0.99896,-12.0195
3721,3722,3729,3,山上 M.T3                               ,1,3721,3722,3729,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004150000000000001,0.030437499999999996,0.00021999999999999993,-0.0023674999999999946,0.00117,0.050222499999999996,6.0874999999999995,0.08300000000000002,1.0,0.043999999999999984,3.314685,0.07722,0.00127,0.05614,200.0,0.00278,0.09571,200.0,0.00317,0.16132,200.0,0.99895,-12.0243
3731,3732,3738,1,安南 M.T1                               ,1,3731,3732,3738,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047499999999999994,0.0319625,0.0002499999999999999,-0.0024474999999999983,0.0012100000000000001,0.0523475,6.392499999999999,0.09499999999999999,1.0,0.04999999999999998,3.454935,0.07986000000000001,0.00145,0.05903,200.0,0.00292,0.0998,200.0,0.00337,0.16862,200.0,1.00927,-12.6056
3731,3732,3739,2,安南 M.T2                               ,1,3731,3732,3739,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00047500000000000005,0.03207499999999999,0.00025,-0.0026300000000000004,0.001215,0.052385,6.414999999999998,0.09500000000000001,1.0,0.05,3.45741,0.08019,0.00145,0.05889,200.0,0.00293,0.09951,200.0,0.00338,0.16892,200.0,1.00927,-12.6164
3761,3762,3767,1,台南 M.T1                               ,1,3761,3762,3767,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005250000000000002,0.0314925,0.00031999999999999997,-0.002302499999999999,0.0012399999999999998,0.018602499999999998,6.2985,0.10500000000000004,1.0,0.064,1.2277649999999998,0.08183999999999998,0.00169,0.05838,200.0,0.00312,0.0326,200.0,0.00353,0.10019,200.0,1.00682,-16.5712
3761,3762,3768,2,台南 M.T2                               ,1,3761,3762,3768,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005149999999999999,0.032034999999999994,0.00023999999999999987,-0.002044999999999998,0.00114,0.05039999999999999,6.406999999999999,0.103,1.0,0.04799999999999997,3.3263999999999996,0.07524,0.00151,0.05998,200.0,0.00276,0.09671,200.0,0.00331,0.16487,200.0,1.00668,-16.5335
3761,3762,3769,3,台南 M.T3                               ,1,3761,3762,3769,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00042500000000000003,0.0302475,0.0002149999999999999,-0.002327500000000003,0.001235,0.047227500000000006,6.0495,0.085,1.0,0.04299999999999998,3.1170150000000003,0.08151,0.00128,0.05584,200.0,0.0029,0.0898,200.0,0.00332,0.15495,200.0,1.00656,-16.5857
3791,3792,3796,1,岡山 M.T1                               ,1,3791,3792,3796,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00056,0.0316,0.00038999999999999994,-0.0023500000000000014,0.0013650000000000001,0.018725000000000006,6.32,0.11199999999999999,1.0,0.07799999999999999,1.2358500000000003,0.09009,0.0019,0.0585,200.0,0.00351,0.03275,200.0,0.00385,0.10065,200.0,1.00721,-12.0622
3791,3792,3797,2,岡山 M.T2                               ,1,3791,3792,3797,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004225,0.03033,0.00021250000000000002,-0.0025249999999999995,0.0012274999999999999,0.047630000000000006,6.066,0.0845,1.0,0.0425,3.1435800000000005,0.08101499999999999,0.00127,0.05561,200.0,0.00288,0.09021,200.0,0.0033,0.15592,200.0,1.00706,-12.0735
3791,3792,3798,3,岡山 M.T3                               ,1,3791,3792,3798,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005,0.0306225,0.00022499999999999994,-0.0023325000000000012,0.00135,0.0504075,6.1245,0.1,1.0,0.044999999999999984,3.326895,0.0891,0.00145,0.05658,200.0,0.00315,0.09615,200.0,0.0037,0.16206,200.0,1.00709,-12.064
3791,3792,3799,4,岡山 M.T4                               ,1,3791,3792,3799,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004900000000000001,0.032744999999999996,0.00026499999999999994,-0.00238,0.00109,0.05029,6.5489999999999995,0.09800000000000002,1.0,0.052999999999999985,3.31914,0.07194,0.00151,0.06073,200.0,0.00271,0.09582,200.0,0.00316,0.16607,200.0,1.00711,-12.0594
3811,3812,3817,1,社武 M.T1                               ,1,3811,3812,3817,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004875000000000001,0.0324725,0.00021250000000000002,-0.002302499999999999,0.0011625,0.050157499999999994,6.4945,0.09750000000000002,1.0,0.0425,3.3103949999999998,0.07672499999999999,0.0014,0.06034,200.0,0.00275,0.09571,200.0,0.0033,0.16526,200.0,0.99757,-18.5548
3811,3812,3818,2,社武 M.T2                               ,1,3811,3812,3818,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004125000000000001,0.030422499999999995,0.00021749999999999992,-0.0026074999999999987,0.0011675,0.050462499999999993,6.084499999999999,0.08250000000000002,1.0,0.04349999999999998,3.3305249999999997,0.077055,0.00126,0.05563,200.0,0.00277,0.09571,200.0,0.00316,0.16177,200.0,0.99743,-18.5829
3811,3812,3819,3,社武 M.T3                               ,0,3811,3812,3819,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004075,0.0303875,0.00022250000000000004,-0.0027174999999999977,0.0011675,0.0503475,6.077500000000001,0.0815,1.0,0.04450000000000001,3.322935,0.077055,0.00126,0.05534,200.0,0.00278,0.09526,200.0,0.00315,0.16147,200.0,1.0,0.0
3881,3882,3888,1,林園 M.T1                               ,1,3881,3882,3888,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.031270000000000006,0.00027499999999999996,-0.0032049999999999995,0.0014,0.053184999999999996,6.254000000000001,0.08499999999999998,1.0,0.05499999999999999,3.51021,0.0924,0.0014,0.05613,200.0,0.00335,0.09996,200.0,0.00365,0.16891,200.0,0.99987,-14.0313
3881,3882,3889,2,林園 M.T2                               ,1,3881,3882,3889,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00038750000000000004,0.03325,0.00031250000000000006,-0.002459999999999997,0.0013174999999999999,0.050605000000000004,6.65,0.07750000000000001,1.0,0.06250000000000001,3.3399300000000003,0.08695499999999999,0.0014,0.06158,200.0,0.00326,0.09629,200.0,0.00341,0.16771,200.0,1.00033,-13.9414
3881,3882,3890,3,林園 M.T3                               ,1,3881,3882,3890,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00044000000000000007,0.033015,0.00026499999999999983,-0.002595,0.001515,0.05029,6.603000000000001,0.08800000000000001,1.0,0.052999999999999964,3.31914,0.09999000000000001,0.00141,0.06084,200.0,0.00356,0.09539,200.0,0.00391,0.16661,200.0,1.00019,-13.9545
3891,3892,3896,1,南工乙 M.T1                             ,0,3891,3892,3896,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0005225000000000001,0.03273,0.0003225,-0.0035449999999999995,0.0012374999999999999,0.052545,6.546,0.10450000000000001,1.0,0.0645,3.46797,0.081675,0.00169,0.05837,200.0,0.00312,0.098,200.0,0.00352,0.17055,200.0,1.0,0.0
3891,3892,3897,2,南工乙 M.T2                             ,1,3891,3892,3897,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004224999999999999,0.03058,0.00021250000000000012,-0.0026149999999999993,0.0012325,0.047444999999999994,6.116,0.08449999999999998,1.0,0.042500000000000024,3.1313699999999995,0.081345,0.00127,0.05593,200.0,0.00289,0.08966,200.0,0.00331,0.15605,200.0,1.00378,-17.3046
3891,3892,3898,3,南工乙 M.T3                             ,1,3891,3892,3898,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004249999999999999,0.033815,0.00027499999999999996,-0.003020000000000002,0.001325,0.050195,6.763,0.08499999999999998,1.0,0.05499999999999999,3.3128699999999998,0.08745,0.0014,0.06159,200.0,0.0032,0.09435,200.0,0.0035,0.16802,200.0,1.00381,-17.3205
3891,3892,3899,4,南工乙 M.T4                             ,1,3891,3892,3899,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000375,0.033952500000000004,0.000375,-0.0030375000000000055,0.001375,0.05110250000000001,6.790500000000001,0.075,1.0,0.075,3.3727650000000007,0.09075,0.0015,0.06183,200.0,0.0035,0.09613,200.0,0.0035,0.17011,200.0,1.004,-17.3231
3921,3922,3926,1,墾丁 M.T1                               ,1,3921,3922,3926,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00039999999999999996,0.034065,0.000325,-0.002924999999999997,0.0014500000000000001,0.051140000000000005,6.813,0.07999999999999999,1.0,0.065,3.3752400000000002,0.09570000000000001,0.00145,0.06228,200.0,0.00355,0.09643,200.0,0.0037,0.17041,200.0,0.99457,-9.8581
3931,3932,3936,1,屏東 M.T1                               ,1,3931,3932,3936,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.00039999999999999986,0.033065000000000004,0.0003250000000000001,-0.002700000000000001,0.0015,0.05176499999999999,6.613,0.07999999999999997,1.0,0.06500000000000002,3.4164899999999996,0.099,0.00145,0.06073,200.0,0.00365,0.09813,200.0,0.0038,0.16966,200.0,1.00073,-10.3677
3931,3932,3938,3,屏東 M.T3                               ,1,3931,3932,3938,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.000455,0.032875,0.0002899999999999999,-0.002360000000000001,0.0013549999999999999,0.05270500000000001,6.575,0.091,1.0,0.05799999999999998,3.4785300000000006,0.08943,0.00149,0.06103,200.0,0.00329,0.10069,200.0,0.00362,0.17116,200.0,1.00079,-10.3686
3931,3932,3939,4,屏東 M.T4                               ,1,3931,3932,3939,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004499999999999999,0.03225,0.0002500000000000001,-0.002149999999999999,0.0010999999999999998,0.05004999999999999,6.45,0.08999999999999997,1.0,0.050000000000000024,3.3032999999999992,0.07259999999999998,0.0014,0.0602,200.0,0.0027,0.0958,200.0,0.0031,0.1646,200.0,1.00082,-10.3688
3941,3942,3948,1,楓港 M.T1                               ,1,3941,3942,3948,161.0,69.0,11.0,200.0,200.0,60.0,0.0,0.0,0.0,0.00047499999999999994,0.031920000000000004,0.00022500000000000005,-0.0021800000000000014,0.001075,0.049965,6.384,0.09499999999999999,1.0,0.04500000000000001,2.9979,0.0645,0.0014,0.05948,200.0,0.0026,0.09557,200.0,0.0031,0.16377,200.0,1.00357,-9.7548
3941,3942,3949,2,楓港 M.T2                               ,1,3941,3942,3949,161.0,69.0,11.0,200.0,200.0,60.0,0.0,0.0,0.0,0.00047499999999999994,0.031920000000000004,0.00022500000000000005,-0.0021800000000000014,0.001075,0.049965,6.384,0.09499999999999999,1.0,0.04500000000000001,2.9979,0.0645,0.0014,0.05948,200.0,0.0026,0.09557,200.0,0.0031,0.16377,200.0,1.00095,-9.7723
3951,3952,3957,1,花蓮 M.T1                               ,1,3951,3952,3957,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004124999999999999,0.0333875,0.0002875000000000001,-0.0027475,0.0013175,0.0501475,6.6775,0.08249999999999998,1.0,0.05750000000000002,3.309735,0.086955,0.0014,0.06128,200.0,0.00321,0.0948,200.0,0.00346,0.16707,200.0,1.00525,-16.2644
3951,3952,3958,2,花蓮 M.T2                               ,1,3951,3952,3958,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004875,0.031822500000000004,0.00023750000000000008,-0.002202500000000003,0.0011424999999999999,0.0505825,6.3645000000000005,0.09749999999999999,1.0,0.047500000000000014,3.338445,0.07540499999999999,0.00145,0.05924,200.0,0.00276,0.09676,200.0,0.00326,0.16481,200.0,1.00529,-16.2374
3951,3952,3959,3,花蓮 M.T3                               ,1,3951,3952,3959,161.0,69.0,11.0,200.0,200.0,66.0,0.0,0.0,0.0,0.0004625,0.031985,0.00026249999999999993,-0.0019699999999999995,0.0011425,0.04990000000000001,6.397,0.0925,1.0,0.052499999999999984,3.2934000000000005,0.075405,0.00145,0.06003,200.0,0.00281,0.09586,200.0,0.00321,0.16377,200.0,1.00536,-16.2224
3971,3972,3977,2,台東 M.T2                               ,1,3971,3972,3977,161.0,69.0,11.0,60.0,60.0,20.0,0.0,0.0,0.0,0.007733333333333335,0.34365,0.002483333333333332,-0.020016666666666683,0.015600000000000003,0.18031666666666668,20.619,0.4640000000000001,1.201000000000001,0.14899999999999994,3.6063333333333336,0.31200000000000006,0.00613,0.19418,60.0,0.01085,0.09618,60.0,0.014,0.31438,60.0,0.99834,-11.2016
3971,3972,3978,3,台東 M.T3                               ,1,3971,3972,3978,161.0,69.0,11.0,60.0,60.0,20.0,0.0,0.0,0.0,0.007733333333333335,0.34365,0.002483333333333332,-0.020016666666666683,0.015600000000000003,0.18031666666666668,20.619,0.4640000000000001,1.201000000000001,0.14899999999999994,3.6063333333333336,0.31200000000000006,0.00613,0.19418,60.0,0.01085,0.09618,60.0,0.014,0.31438,60.0,0.99834,-11.2016
3971,3972,3979,4,台東 M.T4                               ,1,3971,3972,3979,161.0,69.0,11.0,120.0,120.0,40.0,0.0,0.0,0.0,0.0013916666666666665,0.08506250000000001,0.0006250000000000001,-0.006479166666666675,0.00375,0.14002083333333334,10.207500000000001,0.16699999999999998,1.0,0.07500000000000001,5.600833333333334,0.15,0.00242,0.0943,120.0,0.00525,0.16025,120.0,0.00617,0.2701,120.0,0.99845,-11.1897
9100,9101,9102,1,海湖 GT.T1                              ,1,9100,9101,9102,161.0,18.0,18.0,386.0,193.0,193.0,0.0,0.0,0.0,9.326424870466322e-05,-0.008339378238341973,0.0003626943005181346,0.04873834196891191,0.0005233160621761658,0.05024093264248704,3.2190000000000016,0.036000000000000004,9.406499999999998,0.06999999999999998,9.696499999999999,0.101,0.00088,0.07797,193.0,0.00171,0.19103,193.0,0.00119,0.08087,193.0,0.95121,-33.6912
9100,9104,9105,1,海湖 GT.T2                              ,0,9100,9104,9105,161.0,18.0,18.0,386.0,193.0,193.0,0.0,0.0,0.0,9.326424870466322e-05,-0.00818911917098445,0.0003626943005181346,0.04840155440414508,0.0005233160621761658,0.05022538860103626,3.160999999999998,0.036000000000000004,9.3415,0.06999999999999998,9.693499999999998,0.101,0.00088,0.07761,193.0,0.00171,0.19035,193.0,0.00119,0.08113,193.0,1.0,0.0
9160,9161,9162,1,國光 GT.T1                              ,1,9160,9161,9162,345.0,18.0,18.0,360.0,180.0,180.0,0.0,0.0,0.0,5.555555555555305e-06,0.0032805555555555505,0.0010666666666666667,0.05900833333333334,0.0011055555555555556,0.05904166666666667,1.1809999999999983,0.00199999999999991,10.621500000000001,0.192,10.627500000000001,0.199,0.00193,0.11212,180.0,0.00391,0.21249,180.0,0.002,0.11218,180.0,0.9991,-27.0839
9320,9321,9324,1,嘉惠 G.T1                               ,1,9320,9324,9321,161.0,18.0,18.0,496.4,300.0,196.4,0.0,0.0,0.0,0.0005174100475220639,0.030130257976917853,0.0002870706042090971,0.02059784792939579,0.00014959606245756955,0.019355485403937535,14.956660059742022,0.2568423475899525,6.179354378818736,0.08612118126272912,3.801417333333332,0.02938066666666666,0.00158,0.09963,196.4,0.00131,0.11986,300.0,0.00131,0.09719,196.4,1.01174,10.0479
9320,9322,9323,1,嘉惠 G.T2                               ,1,9320,9322,9323,161.0,18.0,18.0,392.8,196.4,196.4,0.0,0.0,0.0,-3.309572301425667e-05,0.0026705702647657897,0.000969959266802444,0.046682790224032586,0.0010005091649694503,0.046810081466395106,1.0490000000000022,0.01300000000000002,9.1685,0.1905,9.193499999999998,0.19650000000000006,0.00184,0.09693,196.4,0.00387,0.18362,196.4,0.0019,0.09718,196.4,1.00532,2.5491
9330,9331,9332,1,嘉惠 2G.T                               ,1,9330,9331,9332,161.0,26.0,18.0,650.0,433.0,217.0,0.0,0.0,0.0,1.8992424242424133e-06,-0.0024228181818181822,8.537348484848486e-05,0.011509606060606059,0.00019540075757575758,0.019116303030303032,1.5748318181818184,0.0012345075757575687,4.983659424242424,0.03696671893939394,4.148237757575758,0.042401964393939395,0.000576,0.0599728,660.0,0.00185311,0.202131,660.0,0.00130218,0.110177,660.0,0.95603,-3.3469
32192,32190,32196,1,沃一離風M.T1                            ,1,32192,32190,32196,230.0,161.0,22.8,360.0,360.0,2.0,0.0,0.0,0.0,0.00045138888888889006,0.0116,-0.0003597222222222231,-0.0022555555555555523,0.009465277777777777,0.025363888888888887,4.176,0.16250000000000042,1.0,0.1295000000000003,1.0,0.018930555555555555,0.00033,0.03364,360.0,0.03278,0.08319,360.0,0.0357,0.13307,360.0,1.00547,-0.6261
32194,32191,32197,1,沃一離風M.T2                            ,1,32194,32191,32197,230.0,161.0,22.8,360.0,360.0,2.0,0.0,0.0,0.0,0.0004430555555555559,0.011148611111111113,-0.00035138888888888893,-0.0017958333333333333,0.009456944444444443,0.025756944444444447,4.0135000000000005,0.15950000000000014,1.0,0.1265,1.0,0.018913888888888886,0.00033,0.03367,360.0,0.03278,0.08626,360.0,0.03564,0.13286,360.0,1.00549,-0.608
32221,32220,32222,1,沃二離風M.T                             ,1,32221,32220,32222,230.0,161.0,22.8,360.0,360.0,2.0,0.0,0.0,0.0,0.0004499999999999999,0.011594444444444444,-0.0003583333333333329,-0.002288888888888889,0.009402777777777779,0.025322222222222225,4.1739999999999995,0.16199999999999995,1.0,0.12899999999999984,1.0,0.018805555555555558,0.00033,0.0335,360.0,0.03256,0.08292,360.0,0.03547,0.1329,360.0,1.00563,-0.6253
32370,32371,32378,1,海龍二B風MT1                            ,1,32371,32370,32378,230.0,161.0,22.1,255.0,204.0,153.0,0.0,0.0,0.0,0.0005176470588235295,0.047643137254901956,0.00026666666666666657,-0.0033960784313725526,0.0008313725490196077,0.03899999999999999,12.149,0.132,1.0,0.05439999999999998,5.966999999999999,0.12719999999999998,0.002,0.11283,255.0,0.0028,0.09079,255.0,0.00344,0.22094,255.0,1.23843,0.001
32460,32461,32472,1,沃南風ET1                               ,1,32460,32461,32472,345.0,230.0,22.8,1.0,1.0,1.0,0.0,0.0,0.0,-0.00019736842105263152,0.009218421052631577,0.00027631578947368414,2.6315789473704138e-06,0.0007052631578947368,0.021915789473684208,1.0,0.00019736842105263152,1.0,0.00027631578947368414,1.0,0.0007052631578947368,0.0003,0.03504,380.0,0.00373,0.08329,380.0,0.00193,0.11831,380.0,1.0258,-0.4607
32490,32492,32501,1,沃四風ET1                               ,1,32490,32492,32501,345.0,230.0,22.8,228.0,228.0,2.0,0.0,0.0,0.0,3.9473684210526337e-05,0.016767543859649126,9.649122807017541e-05,-0.0014956140350877202,0.0008464912280701754,0.03714473684210526,3.8230000000000004,0.009000000000000005,1.0,0.021999999999999995,1.0,0.0016929824561403507,0.00031,0.03482,228.0,0.00215,0.08128,228.0,0.00202,0.12292,228.0,1.08101,-0.5511
32491,32493,32502,1,沃四風ET2                               ,1,32491,32493,32502,345.0,230.0,22.8,228.0,228.0,2.0,0.0,0.0,0.0,3.9473684210526337e-05,0.016438596491228072,9.649122807017541e-05,-0.001052631578947371,0.0008464912280701754,0.03693421052631579,3.748,0.009000000000000005,1.0,0.021999999999999995,1.0,0.0016929824561403507,0.00031,0.03508,228.0,0.00215,0.08181,228.0,0.00202,0.12169,228.0,1.08022,-0.559
53720,53721,53723,1,廷和光M.T1                              ,1,53720,53721,53723,161.0,22.8,22.8,200.0,100.0,100.0,0.0,0.0,0.0,0.00031499999999999996,0.014297500000000001,0.0004149999999999999,0.0154475,0.001095,0.0446425,2.8595,0.06299999999999999,1.5447499999999998,0.04149999999999999,4.46425,0.1095,0.00146,0.05949,200.0,0.00151,0.06009,100.0,0.00141,0.05894,100.0,1.0032,2.4808
53840,53841,53842,1,平誠光M.T1                              ,1,53840,53841,53842,161.0,22.8,22.8,120.0,60.0,60.0,0.0,0.0,0.0,0.00019333333333333312,0.009747499999999992,0.00364,0.19571583333333334,0.0036795,0.19621583333333337,1.169699999999999,0.023199999999999974,11.74295,0.2184,11.772950000000002,0.22077,0.0023,0.123278,60.0,0.0043917,0.235159,60.0,0.0023237,0.123578,60.0,1.0082,1.9765
53840,53843,53844,2,平誠光M.T2                              ,1,53840,53843,53844,161.0,22.8,22.8,1.0,1.0,1.0,0.0,0.0,0.0,0.0002833333333333342,0.016116666666666668,0.006233333333333334,0.3268833333333334,0.006199999999999999,0.3268833333333334,1.0,0.0002833333333333342,1.0,0.006233333333333334,1.0,0.006199999999999999,0.00391,0.2058,60.0,0.00746,0.39226,60.0,0.00389,0.2058,60.0,1.00839,1.9527
91852,302,303,1,B大潭甲 T1-2                            ,1,91852,302,303,161.0,16.5,16.5,390.0,195.0,195.0,0.0,0.0,0.0,-0.00017179487179487171,7.692307692309247e-06,0.0004205128205128205,0.024146153846153845,0.0004205128205128205,0.024130769230769226,1.0,0.06699999999999996,4.7085,0.082,4.705499999999999,0.082,0.00097,0.0942,390.0,0.00328,0.18828,390.0,0.00097,0.09414,390.0,1.0273,-25.5615
91862,306,307,1,B大潭乙 T1-2                            ,1,91862,306,307,161.0,16.5,16.5,390.0,195.0,195.0,0.0,0.0,0.0,-0.00017179487179487171,7.692307692309247e-06,0.0004205128205128205,0.024146153846153845,0.0004205128205128205,0.024130769230769226,1.0,0.06699999999999996,4.7085,0.082,4.705499999999999,0.082,0.00097,0.0942,390.0,0.00328,0.18828,390.0,0.00097,0.09414,390.0,1.02734,-25.5782
