{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575,1576,1577,1578,1579,1580,1581,1582,1583,1584,1585,1586,1587,1588,1589,1590,1591,1592,1593,1594,1595,1596,1597,1598,1599,1600,1601,1602,1603,1604,1605,1606,1607,1608,1609,1610,1611,1612,1613,1614,1615,1616,1617,1618,1619,1620,1621,1622,1623,1624,1625,1626,1627,1628,1629,1630,1631,1632,1633,1634,1635,1636,1637,1638,1639,1640,1641,1642,1643,1644,1645,1646,1647,1648,1649,1650,1651,1652,1653,1654,1655,1656,1657,1658,1659,1660,1661,1662,1663,1664,1665,1666,1667,1668,1669,1670,1671,1672,1673,1674,1675,1676,1677,1678,1679,1680,1681,1682,1683,1684,1685,1686,1687,1688,1689,1690,1691,1692,1693,1694,1695,1696,1697,1698,1699,1700,1701,1702,1703,1704,1705,1706,1707,1708,1709,1710,1711,1712,1713,1714,1715,1716,1717,1718,1719,1720,1721,1722,1723,1724,1725,1726,1727,1728,1729,1730,1731,1732,1733,1734,1735,1736,1737,1738,1739,1740,1741,1742,1743,1744,1745,1746,1747,1748,1749,1750,1751,1752,1753,1754,1755,1756,1757,1758,1759,1760,1761,1762,1763,1764,1765,1766,1767,1768,1769,1770,1771,1772,1773,1774,1775,1776,1777,1778,1779,1780,1781,1782,1783,1784,1785,1786,1787,1788,1789,1790,1791,1792,1793,1794,1795,1796,1797,1798,1799,1800,1801,1802,1803,1804,1805,1806,1807,1808,1809,1810,1811,1812,1813,1814,1815,1816,1817,1818,1819,1820,1821,1822,1823,1824,1825,1826,1827,1828,1829,1830,1831,1832,1833,1834,1835,1836,1837,1838,1839,1840,1841,1842,1843,1844,1845,1846,1847,1848,1849,1850,1851,1852,1853,1854,1855,1856,1857,1858,1859,1860,1861,1862,1863,1864,1865,1866,1867,1868,1869,1870,1871,1872,1873,1874,1875,1876,1877,1878,1879,1880,1881,1882,1883,1884,1885,1886,1887,1888,1889,1890,1891,1892,1893,1894,1895,1896,1897,1898,1899,1900,1901,1902,1903,1904,1905,1906,1907,1908,1909,1910,1911,1912,1913,1914,1915,1916,1917,1918,1919,1920,1921,1922,1923,1924,1925,1926,1927,1928,1929,1930,1931,1932,1933,1934,1935,1936,1937,1938,1939,1940,1941,1942,1943,1944,1945,1946,1947,1948,1949,1950,1951,1952,1953,1954,1955,1956,1957,1958,1959,1960,1961,1962,1963,1964,1965,1966,1967,1968,1969,1970,1971,1972,1973,1974,1975,1976,1977,1978,1979,1980,1981,1982,1983,1984,1985,1986,1987,1988,1989,1990,1991,1992,1993,1994,1995,1996,1997,1998,1999,2000,2001,2002,2003,2004,2005,2006,2007,2008,2009,2010,2011,2012,2013,2014,2015,2016,2017,2018,2019,2020,2021,2022,2023,2024,2025,2026,2027,2028,2029,2030,2031,2032,2033,2034,2035,2036,2037,2038,2039,2040,2041,2042,2043,2044,2045,2046,2047,2048,2049,2050,2051,2052,2053,2054,2055,2056,2057,2058,2059,2060,2061,2062,2063,2064,2065,2066,2067,2068,2069,2070,2071,2072,2073,2074,2075,2076,2077,2078,2079,2080,2081,2082,2083,2084,2085,2086,2087,2088,2089,2090,2091,2092,2093,2094,2095,2096,2097,2098,2099,2100,2101,2102,2103,2104,2105,2106,2107,2108,2109,2110,2111,2112,2113,2114,2115,2116,2117,2118,2119,2120,2121,2122,2123,2124,2125,2126,2127,2128,2129,2130,2131,2132,2133,2134,2135,2136,2137,2138,2139,2140,2141,2142,2143,2144,2145,2146,2147,2148,2149,2150,2151,2152,2153,2154,2155,2156,2157,2158,2159,2160,2161,2162,2163,2164,2165,2166,2167,2168,2169,2170,2171,2172,2173,2174,2175,2176,2177,2178,2179,2180,2181,2182,2183,2184,2185,2186,2187,2188,2189,2190,2191,2192,2193,2194,2195,2196,2197,2198,2199,2200,2201,2202,2203,2204,2205,2206,2207,2208,2209,2210,2211,2212,2213,2214,2215,2216,2217,2218,2219,2220,2221,2222,2223,2224,2225,2226,2227,2228,2229,2230,2231,2232,2233,2234,2235,2236,2237,2238,2239,2240,2241,2242,2243,2244,2245,2246,2247,2248,2249,2250,2251,2252,2253,2254,2255,2256,2257,2258,2259,2260,2261,2262,2263,2264,2265,2266,2267,2268,2269,2270,2271,2272,2273,2274,2275,2276,2277,2278,2279,2280,2281,2282,2283,2284,2285,2286,2287,2288,2289,2290,2291,2292,2293,2294,2295,2296,2297,2298,2299,2300,2301,2302,2303,2304,2305,2306,2307,2308,2309,2310,2311,2312,2313,2314,2315,2316,2317,2318,2319,2320,2321,2322,2323,2324,2325,2326,2327,2328,2329,2330,2331,2332,2333,2334,2335,2336,2337,2338,2339,2340,2341,2342,2343,2344,2345,2346,2347,2348,2349,2350,2351,2352,2353,2354,2355,2356,2357,2358,2359,2360,2361,2362,2363,2364,2365,2366,2367,2368,2369,2370,2371,2372,2373,2374,2375,2376,2377,2378,2379,2380,2381,2382,2383,2384,2385,2386,2387,2388,2389,2390,2391,2392,2393,2394,2395,2396,2397,2398,2399,2400,2401,2402,2403,2404,2405,2406,2407,2408,2409,2410,2411,2412,2413,2414,2415,2416,2417,2418,2419,2420,2421,2422,2423,2424,2425,2426,2427,2428,2429,2430,2431,2432,2433,2434,2435,2436,2437,2438,2439,2440,2441,2442,2443,2444,2445,2446,2447,2448,2449,2450,2451,2452,2453,2454,2455,2456,2457,2458,2459,2460,2461,2462,2463,2464,2465,2466,2467,2468,2469,2470,2471,2472,2473,2474,2475,2476,2477,2478,2479,2480,2481,2482,2483,2484,2485,2486,2487,2488,2489,2490,2491,2492,2493,2494,2495,2496,2497,2498,2499,2500,2501,2502,2503,2504,2505,2506,2507,2508,2509,2510,2511,2512,2513,2514,2515,2516,2517,2518,2519,2520,2521,2522,2523,2524,2525,2526,2527,2528,2529,2530,2531,2532,2533,2534,2535,2536,2537,2538,2539,2540,2541,2542,2543,2544,2545,2546,2547,2548,2549,2550,2551,2552,2553,2554,2555,2556,2557,2558,2559,2560,2561,2562,2563,2564,2565,2566,2567,2568,2569,2570,2571,2572,2573,2574,2575,2576,2577,2578,2579,2580,2581,2582,2583,2584,2585,2586,2587,2588,2589,2590,2591,2592,2593,2594,2595,2596,2597,2598,2599,2600,2601,2602,2603,2604,2605,2606,2607,2608,2609,2610,2611,2612,2613,2614,2615,2616,2617,2618,2619,2620,2621,2622,2623,2624,2625,2626,2627,2628,2629,2630,2631,2632,2633,2634,2635,2636,2637,2638,2639,2640,2641,2642,2643,2644,2645,2646,2647,2648,2649,2650,2651,2652,2653,2654,2655,2656,2657,2658,2659,2660,2661,2662,2663,2664,2665,2666,2667,2668,2669,2670,2671,2672,2673,2674,2675,2676,2677,2678,2679,2680,2681,2682,2683,2684,2685,2686,2687,2688,2689,2690,2691,2692,2693,2694,2695,2696,2697,2698,2699,2700,2701,2702,2703,2704,2705,2706,2707,2708,2709,2710,2711,2712,2713,2714,2715,2716,2717,2718,2719,2720,2721,2722,2723,2724,2725,2726,2727,2728,2729,2730,2731,2732,2733,2734,2735,2736,2737,2738,2739,2740,2741,2742,2743,2744,2745,2746,2747,2748,2749,2750,2751,2752,2753,2754,2755,2756,2757,2758,2759,2760,2761,2762,2763,2764,2765,2766,2767,2768,2769,2770,2771,2772,2773,2774,2775,2776,2777,2778,2779,2780,2781,2782,2783,2784,2785,2786,2787,2788,2789,2790,2791,2792,2793,2794,2795,2796],\"data\":[[\"\\u5317\\u90e8\\u6c7d\\u96fb\",34.5,\"b\",null,true],[\"\\u4e2d\\u90e8\\u6c7d\\u96fb\",34.5,\"b\",null,true],[\"\\u5357\\u90e8\\u6c7d\\u96fb\",34.5,\"b\",null,true],[\"\\u6838\\u4e00E\",345.0,\"b\",null,true],[\"\\u6838\\u4e00STB\",4.16,\"b\",null,true],[\"\\u6838\\u4e00STBS\",4.16,\"b\",null,true],[\"\\u6838\\u4e8cSTR.1\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e8cSTR.2\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e8c4.16\",4.16,\"b\",null,true],[\"\\u6838\\u4e8c4.16\",4.16,\"b\",null,true],[\"\\u6838\\u4e8cE\",345.0,\"b\",null,true],[\"\\u9f8d\\u9580E\",345.0,\"b\",null,false],[\"\\u9f8d\\u9580H\",161.0,\"b\",null,true],[\"\\u9f8d\\u9580SST1\",11.4,\"b\",null,true],[\"\\u9f8d\\u9580#1RAT1\",4.2,\"b\",null,true],[\"\\u9f8d\\u9580#1RA2\",4.2,\"b\",null,true],[\"\\u9f8d\\u9580#1ABT\",13.800000000000001,\"b\",null,true],[\"\\u9f8d\\u9580#2RAT1\",4.16,\"b\",null,true],[\"\\u9f8d\\u9580#2RA2\",4.16,\"b\",null,true],[\"\\u9f8d\\u9580#2ABT\",13.800000000000001,\"b\",null,true],[\"\\u5354\\u548cE\",345.0,\"b\",null,true],[\"\\u5354\\u548c#3\",18.0,\"b\",null,true],[\"\\u5354\\u548c#4\",18.0,\"b\",null,true],[\"\\u5354\\u548cTUS1\",4.16,\"b\",null,true],[\"\\u5354\\u548cTUS2\",4.16,\"b\",null,true],[\"\\u6797\\u53e3E\",345.0,\"b\",null,true],[\"\\u6797\\u53e3#1\",25.0,\"b\",null,true],[\"\\u6797\\u53e3#2\",25.0,\"b\",null,true],[\"\\u6797\\u53e3#3\",25.0,\"b\",null,true],[\"\\u6797\\u53e3ST1\",13.800000000000001,\"b\",null,true],[\"\\u6797\\u53e3ST1\",6.9,\"b\",null,true],[\"\\u6797\\u53e3ST2\",13.800000000000001,\"b\",null,true],[\"\\u6797\\u53e3ST2\",6.9,\"b\",null,true],[\"\\u6797\\u53e3H1\",161.0,\"b\",null,true],[\"\\u6797\\u53e3ET2\",33.0,\"b\",null,true],[\"\\u6797\\u53e3ET3\",33.0,\"b\",null,true],[\"\\u6797\\u53e3\\u7164\\u5834L\",6.9,\"b\",null,true],[\"\\u6797\\u53e3H2\",161.0,\"b\",null,true],[\"\\u6797\\u53e3D2\",23.899999999999999,\"b\",null,true],[\"\\u6797\\u53e3ET1\",33.0,\"b\",null,true],[\"\\u6797\\u53e3TE13-2\",13.800000000000001,\"b\",null,true],[\"\\u6797\\u53e3TE13-3\",6.9,\"b\",null,true],[\"\\u5927\\u6f6d\\u7532H\",161.0,\"b\",null,true],[\"\\u5927\\u6f6d\\u4e59H\",161.0,\"b\",null,true],[\"\\u5927\\u6f6d\\u4e19H\",161.0,\"b\",null,true],[\"\\u5927\\u6f6d\\u4e01H\",161.0,\"b\",null,true],[\"\\u5927\\u6f6d\\u620aH\",161.0,\"b\",null,true],[\"\\u5927\\u6f6dT.1\",33.0,\"b\",null,true],[\"\\u5927\\u6f6dT.2\",33.0,\"b\",null,true],[\"\\u5927\\u6f6dBSGT\",13.199999999999999,\"b\",null,true],[\"\\u5927\\u6f6dE\",345.0,\"b\",null,true],[\"\\u5927\\u6f6dG1-1\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dG1-2\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dG1-3\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dST1\",18.0,\"b\",null,true],[\"\\u5927\\u6f6dG2-1\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dG2-2\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dG2-3\",16.5,\"b\",null,true],[\"\\u5927\\u6f6dST2\",18.0,\"b\",null,true],[\"\\u5927\\u6f6dG3-1\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG3-2\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dST3\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG4-1\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG4-2\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dST4\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG5-1\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG5-2\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dST5\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG6-1\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG6-2\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dST6\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG7-1\",25.0,\"b\",null,true],[\"\\u5927\\u6f6dG7-2\",25.0,\"b\",null,true],[\"\\u5927\\u6f6dST7\",16.0,\"b\",null,true],[\"\\u5927\\u6f6dG8-1\",26.0,\"b\",null,true],[\"\\u5927\\u6f6dG8-2\",26.0,\"b\",null,true],[\"\\u5927\\u6f6dST8\",26.0,\"b\",null,true],[\"\\u5927\\u6f6dG9-1\",26.0,\"b\",null,true],[\"\\u5927\\u6f6dG9-2\",26.0,\"b\",null,true],[\"\\u5927\\u6f6dST9\",26.0,\"b\",null,true],[\"\\u78a7\\u6d77H\",161.0,\"b\",null,true],[\"\\u78a7\\u6d77#1\",13.800000000000001,\"b\",null,true],[\"\\u77f3\\u9580H\",161.0,\"b\",null,true],[\"\\u77f3\\u9580#1\",13.800000000000001,\"b\",null,true],[\"\\u77f3\\u9580#2\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u706bH1\",161.0,\"b\",null,true],[\"\\u4e2d\\u706bD1\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u706bET1\",33.0,\"b\",null,true],[\"\\u4e2d\\u706bET2\",33.0,\"b\",null,true],[\"\\u4e2d\\u706bET3\",33.0,\"b\",null,true],[\"\\u4e2d\\u706bH2\",161.0,\"b\",null,true],[\"\\u4e2d\\u706b\\u5317E\",345.0,\"b\",null,true],[\"\\u4e2d\\u706b#1\",22.0,\"b\",null,true],[\"\\u4e2d\\u706b#2\",22.0,\"b\",null,true],[\"\\u4e2d\\u706b#3\",22.0,\"b\",null,true],[\"\\u4e2d\\u706b#4\",22.0,\"b\",null,true],[\"\\u4e2d\\u706b#5\",21.5,\"b\",null,true],[\"\\u4e2d\\u706b#6\",21.5,\"b\",null,true],[\"\\u4e2d\\u706b#7\",21.5,\"b\",null,true],[\"\\u4e2d\\u706b#8\",21.5,\"b\",null,true],[\"\\u4e2d\\u706b#9\",19.0,\"b\",null,true],[\"\\u4e2d\\u706b\\u4e2dE\",345.0,\"b\",null,true],[\"\\u4e2d\\u706b#10\",19.0,\"b\",null,true],[\"\\u4e2d\\u706bGAS#1\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u706bGAS#2\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u706bGAS#3\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u706bGAS#4\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u706bST.1\",6.9,\"b\",null,true],[\"\\u4e2d\\u706bST.2\",6.9,\"b\",null,true],[\"\\u4e2d\\u706bST.5\",6.9,\"b\",null,true],[\"\\u4e2d\\u706b\\u5357E\",345.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0G1-1\",26.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0G1-2\",26.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0ST1\",26.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0G2-1\",26.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0G2-2\",26.0,\"b\",null,true],[\"\\u53f0\\u4e2d\\u65b0ST2\",26.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G3-1\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G3-2\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0ST3\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G2-1\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G2-2\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0ST2\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G1-1\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0G1-2\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u65b0ST1\",20.0,\"b\",null,true],[\"\\u901a\\u9704\\u7532H1\",161.0,\"b\",null,true],[\"\\u901a\\u9704\\u7532H6\",161.0,\"b\",null,true],[\"\\u901a\\u9704\\u7532H2\",161.0,\"b\",null,true],[\"\\u901a\\u9704\\u4e59H3\",161.0,\"b\",null,true],[\"\\u901a\\u9704G4-1\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704G4-2\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704G4-3\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704ST4\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704\\u4e59H4\",161.0,\"b\",null,true],[\"\\u901a\\u9704G5-1\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704G5-2\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704G5-3\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704ST5\",13.800000000000001,\"b\",null,false],[\"\\u901a\\u9704G6-1\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704G6-2\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704ST6\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704\\u4e59H5\",161.0,\"b\",null,true],[\"\\u901a\\u9704\\u7532E\",345.0,\"b\",null,true],[\"\\u901a\\u9704\\u7532L\",69.0,\"b\",null,true],[\"\\u901a\\u9704MT1\",11.0,\"b\",null,true],[\"\\u901a\\u9704MT2\",11.0,\"b\",null,true],[\"\\u901a\\u9704\\u4e59E\",345.0,\"b\",null,true],[\"\\u901a\\u9704TT1\",33.0,\"b\",null,true],[\"\\u901a\\u9704TT2\",33.0,\"b\",null,true],[\"\\u901a\\u9704TT3\",33.0,\"b\",null,true],[\"\\u901a\\u9704TT4\",33.0,\"b\",null,false],[\"\\u901a\\u9704GAS#1\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#2\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#3\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#4\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#5\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#6\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#1-3\",13.800000000000001,\"b\",null,true],[\"\\u901a\\u9704GAS#4-6\",13.800000000000001,\"b\",null,true],[\"\\u5927\\u89c0\\u4e8cE\",345.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e8c#1\",16.5,\"b\",null,true],[\"\\u5927\\u89c0\\u4e8c#2\",16.5,\"b\",null,true],[\"\\u5927\\u89c0\\u4e8c#3\",16.5,\"b\",null,true],[\"\\u5927\\u89c0\\u4e8c#4\",16.5,\"b\",null,true],[\"\\u89c0\\u4e8cS.T1\",6.9,\"b\",null,true],[\"\\u89c0\\u4e8cS.T2\",6.9,\"b\",null,true],[\"\\u660e\\u6f6dE1\",345.0,\"b\",null,true],[\"\\u660e\\u6f6d#1\",16.5,\"b\",null,true],[\"\\u660e\\u6f6d#2\",16.5,\"b\",null,true],[\"\\u660e\\u6f6d#3\",16.5,\"b\",null,true],[\"\\u660e\\u6f6d#4\",16.5,\"b\",null,true],[\"\\u660e\\u6f6d#5\",16.5,\"b\",null,true],[\"\\u660e\\u6f6d#6\",16.5,\"b\",null,true],[\"\\u660e\\u6f6dS.T1\",13.800000000000001,\"b\",null,true],[\"\\u660e\\u6f6dS.T2\",13.800000000000001,\"b\",null,true],[\"\\u660e\\u6f6dE2\",345.0,\"b\",null,true],[\"\\u5929\\u8f2aH\",161.0,\"b\",null,true],[\"\\u5929\\u8f2a#1\",11.0,\"b\",null,true],[\"\\u5929\\u8f2a#2\",11.0,\"b\",null,true],[\"\\u5929\\u8f2a#3\",11.0,\"b\",null,true],[\"\\u5929\\u8f2a#4\",11.0,\"b\",null,true],[\"\\u5929\\u8f2a#5\",13.800000000000001,\"b\",null,true],[\"\\u8c37\\u95dcH\",161.0,\"b\",null,true],[\"\\u8c37\\u95dcD\",23.899999999999999,\"b\",null,true],[\"\\u8c37\\u95dc#1\",13.800000000000001,\"b\",null,true],[\"\\u8c37\\u95dc#2\",13.800000000000001,\"b\",null,true],[\"\\u8c37\\u95dc#3\",13.800000000000001,\"b\",null,true],[\"\\u8c37\\u95dc#4\",13.800000000000001,\"b\",null,true],[\"\\u9752\\u5c71H\",161.0,\"b\",null,true],[\"\\u9752\\u5c71#1\",13.800000000000001,\"b\",null,true],[\"\\u9752\\u5c71#2\",13.800000000000001,\"b\",null,true],[\"\\u9752\\u5c71#3\",13.800000000000001,\"b\",null,true],[\"\\u9752\\u5c71#4\",13.800000000000001,\"b\",null,true],[\"\\u9752\\u5c71STR\",11.9,\"b\",null,true],[\"\\u5fb7\\u57faH\",161.0,\"b\",null,true],[\"\\u5fb7\\u57fa#1\",13.800000000000001,\"b\",null,true],[\"\\u5fb7\\u57fa#2\",13.800000000000001,\"b\",null,true],[\"\\u5fb7\\u57fa#3\",13.800000000000001,\"b\",null,true],[\"\\u5fb7\\u57faD\",23.899999999999999,\"b\",null,true],[\"\\u9245\\u5de5H\",161.0,\"b\",null,true],[\"\\u9245\\u5de5#1\",11.0,\"b\",null,true],[\"\\u9245\\u5de5#2\",11.0,\"b\",null,true],[\"\\u9245\\u5de5D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00H\",161.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00#1\",11.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00#2\",11.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00#3\",11.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00#4\",11.0,\"b\",null,true],[\"\\u5927\\u89c0\\u4e00#5\",11.0,\"b\",null,true],[\"\\u842c\\u5927H\",161.0,\"b\",null,true],[\"\\u842c\\u5927#1-2\",11.0,\"b\",null,true],[\"\\u842c\\u5927L\",69.0,\"b\",null,true],[\"\\u842c\\u5927#3\",11.0,\"b\",null,true],[\"\\u842c\\u5927#4\",13.800000000000001,\"b\",null,true],[\"\\u677e\\u6797H\",161.0,\"b\",null,true],[\"\\u677e\\u6797#1\",13.800000000000001,\"b\",null,true],[\"\\u677e\\u6797#2\",3.5,\"b\",null,true],[\"\\u5353\\u862dH\",161.0,\"b\",null,true],[\"\\u5353\\u862d#1\",13.800000000000001,\"b\",null,true],[\"\\u5353\\u862d#2\",13.800000000000001,\"b\",null,true],[\"\\u5353\\u862dD\",23.899999999999999,\"b\",null,true],[\"\\u99ac\\u978dH\",161.0,\"b\",null,true],[\"\\u99ac\\u978d#1\",13.800000000000001,\"b\",null,true],[\"\\u99ac\\u978d#2\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e09E\",345.0,\"b\",null,true],[\"\\u6838\\u4e09#1\",25.0,\"b\",null,false],[\"\\u6838\\u4e09#2\",25.0,\"b\",null,false],[\"\\u6838\\u4e09GAS#1\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e09GAS#2\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e09STR\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e09H\",161.0,\"b\",null,true],[\"\\u6838\\u4e09S.T\",13.800000000000001,\"b\",null,true],[\"\\u6838\\u4e09S.T.1\",4.16,\"b\",null,true],[\"\\u6838\\u4e09S.T.2\",4.16,\"b\",null,true],[\"\\u5c16\\u5c71L\",69.0,\"b\",null,true],[\"\\u5c16\\u5c71#1\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#2\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#3\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#4\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#5\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#6\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#7\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#8\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#9\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#10\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#11\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#12\",13.800000000000001,\"b\",null,true],[\"\\u5c16\\u5c71#1-2\",69.0,\"b\",null,true],[\"\\u8208\\u4e8cE\",345.0,\"b\",null,true],[\"\\u8208\\u4e8cH\",161.0,\"b\",null,true],[\"\\u8208\\u9054\\u5357\\u65b0TT1\",33.0,\"b\",null,true],[\"\\u8208\\u9054\\u5357\\u65b0TT2\",33.0,\"b\",null,true],[\"\\u8208\\u9054\\u5357\\u65b0TT3\",33.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G1-1\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G1-2\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0ST1\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G2-1\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G2-2\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0ST2\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G3-1\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0G3-2\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u65b0ST3\",26.0,\"b\",null,true],[\"\\u8208\\u9054\\u5317E2\",345.0,\"b\",null,true],[\"\\u8208\\u9054G1-1\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054G1-23\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054ST1\",16.0,\"b\",null,true],[\"\\u8208\\u9054\\u5317E1\",345.0,\"b\",null,true],[\"\\u8208\\u9054#1\",18.0,\"b\",null,false],[\"\\u8208\\u9054#2\",18.0,\"b\",null,false],[\"\\u8208\\u9054#3\",22.0,\"b\",null,true],[\"\\u8208\\u9054#4\",22.0,\"b\",null,true],[\"\\u8208\\u90544.16\",4.16,\"b\",null,true],[\"\\u8208\\u9054G2-1\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054G2-23\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054ST2\",16.0,\"b\",null,true],[\"\\u8208\\u9054\\u5357E\",345.0,\"b\",null,true],[\"\\u8208\\u9054G3-1\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054G3-23\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054ST3\",16.0,\"b\",null,true],[\"\\u8208\\u9054G4-1\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054G4-23\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054ST4\",16.0,\"b\",null,true],[\"\\u8208\\u9054G5-1\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054G5-23\",13.800000000000001,\"b\",null,true],[\"\\u8208\\u9054ST5\",16.0,\"b\",null,true],[\"\\u5927\\u6797\\u7532H\",161.0,\"b\",null,true],[\"\\u5927\\u6797\\u65b0#1\",25.0,\"b\",null,true],[\"\\u5927\\u6797\\u65b0#2\",25.0,\"b\",null,true],[\"\\u5927\\u6797#5\",18.0,\"b\",null,false],[\"\\u5927\\u6797#6\",21.5,\"b\",null,true],[\"\\u5927\\u6797\\u4e59H\",161.0,\"b\",null,true],[\"\\u5927\\u6797\\u4e19H\",161.0,\"b\",null,true],[\"\\u5927\\u6797\\u4e19D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u6797ST3\",4.2,\"b\",null,true],[\"\\u5927\\u6797TE2-2\",13.800000000000001,\"b\",null,true],[\"\\u5927\\u6797TE2-3\",6.9,\"b\",null,true],[\"\\u5927\\u6797E1\",345.0,\"b\",null,true],[\"\\u5927\\u6797ET3\",33.0,\"b\",null,true],[\"\\u5927\\u6797ET5\",33.0,\"b\",null,true],[\"\\u5927\\u6797ET4\",33.0,\"b\",null,true],[\"\\u5927\\u6797ET6\",33.0,\"b\",null,true],[\"\\u5927\\u6797E2\",345.0,\"b\",null,true],[\"\\u5927\\u6797TSU12-1\",13.800000000000001,\"b\",null,true],[\"\\u5927\\u6797TSU12-2\",6.9,\"b\",null,true],[\"\\u5357\\u706b\\u5317H\",161.0,\"b\",null,true],[\"\\u5357\\u706bG1-1\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bG1-2\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bST1\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bG2-1\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bG2-2\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bST2\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706b\\u5357H\",161.0,\"b\",null,true],[\"\\u5357\\u706bG3-1\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bG3-2\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bST3\",13.800000000000001,\"b\",null,true],[\"\\u5357\\u706bG4\",16.0,\"b\",null,true],[\"\\u9f8d\\u6f97L\",69.0,\"b\",null,true],[\"\\u9f8d\\u6f97G\",11.0,\"b\",null,true],[\"\\u9285\\u9580\",69.0,\"b\",null,true],[\"\\u9285\\u9580#A\",69.0,\"b\",null,true],[\"\\u51ac\\u5c71E\",345.0,\"b\",null,true],[\"\\u51ac\\u5c71H\",161.0,\"b\",null,true],[\"\\u51ac\\u5c71T2\",33.0,\"b\",null,true],[\"\\u51ac\\u5c71T3\",33.0,\"b\",null,true],[\"\\u51ac\\u5c71T4\",33.0,\"b\",null,true],[\"\\u6c50\\u6b62E\",345.0,\"b\",null,true],[\"\\u6c50\\u6b62H\",161.0,\"b\",null,true],[\"\\u6c50\\u6b62T1\",33.0,\"b\",null,true],[\"\\u6c50\\u6b62T2\",33.0,\"b\",null,true],[\"\\u6c50\\u6b62T3\",33.0,\"b\",null,true],[\"\\u6c50\\u6b62T4\",33.0,\"b\",null,true],[\"\\u6c50\\u6b62T5\",33.0,\"b\",null,true],[\"\\u677e\\u6e56\\u81e8E\",345.0,\"b\",null,true],[\"\\u677e\\u6e56\\u81e8H\",161.0,\"b\",null,true],[\"\\u677e\\u6e56\\u81e8T1\",33.0,\"b\",null,true],[\"\\u4ed9\\u6e21E\",345.0,\"b\",null,true],[\"\\u4ed9\\u6e21H1\",161.0,\"b\",null,true],[\"\\u4ed9\\u6e21D1\",23.899999999999999,\"b\",null,true],[\"\\u4ed9\\u6e21T1\",33.0,\"b\",null,true],[\"\\u4ed9\\u6e21T2\",33.0,\"b\",null,true],[\"\\u4ed9\\u6e21H2\",161.0,\"b\",null,true],[\"\\u4ed9\\u6e21D2\",23.899999999999999,\"b\",null,true],[\"\\u4ed9\\u6e21T3\",33.0,\"b\",null,true],[\"\\u5927\\u5b89H\",161.0,\"b\",null,true],[\"\\u5927\\u5b89E\",345.0,\"b\",null,true],[\"\\u5b89\\u8d85H1\",161.0,\"b\",null,true],[\"\\u5927\\u5b89T1\",33.0,\"b\",null,true],[\"\\u5927\\u5b89T2\",33.0,\"b\",null,true],[\"\\u5927\\u5b89T3\",33.0,\"b\",null,true],[\"\\u5b89\\u8d85H2\",161.0,\"b\",null,true],[\"\\u6df1\\u7f8eE\",345.0,\"b\",null,true],[\"\\u6df1\\u7f8eH1\",161.0,\"b\",null,true],[\"\\u6df1\\u7f8eT1\",33.0,\"b\",null,true],[\"\\u6df1\\u7f8eT2\",33.0,\"b\",null,true],[\"\\u6df1\\u7f8eT3\",33.0,\"b\",null,true],[\"\\u6df1\\u7f8eH2\",161.0,\"b\",null,true],[\"\\u6df1\\u7f8eD2\",23.899999999999999,\"b\",null,true],[\"\\u6df1\\u7f8eT4\",33.0,\"b\",null,true],[\"\\u6df1\\u7f8eT5\",33.0,\"b\",null,true],[\"\\u677f\\u6a4bE\",345.0,\"b\",null,true],[\"\\u677f\\u8d85H1\",161.0,\"b\",null,true],[\"\\u677f\\u6a4bET1\",33.0,\"b\",null,true],[\"\\u677f\\u6a4bET2\",33.0,\"b\",null,true],[\"\\u677f\\u8d85H2\",161.0,\"b\",null,true],[\"\\u677f\\u6a4bET3\",33.0,\"b\",null,true],[\"\\u677f\\u6a4bET4\",33.0,\"b\",null,true],[\"\\u677f\\u6a4bET5\",33.0,\"b\",null,true],[\"\\u9802\\u6e56E\",345.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771H\",161.0,\"b\",null,true],[\"\\u9802\\u6e56L\",69.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771ET1\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771ET2\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771ET3\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771ET8\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u897fH\",161.0,\"b\",null,true],[\"\\u9802\\u6e56\\u897fET4\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u897fET5\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u897fET6\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u5357ET7\",33.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771MT7\",11.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771MT8\",11.0,\"b\",null,true],[\"\\u9802\\u6e56\\u6771MT9\",11.0,\"b\",null,true],[\"\\u9802\\u6e56\\u5357H\",161.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317H2\",161.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317E\",345.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317H1\",161.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317ET.8\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317ET.1\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317ET.2\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317ET.3\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5317ET.4\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5357E\",345.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5357H\",161.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5357ET.7\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5357ET.5\",33.0,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5357ET.6\",33.0,\"b\",null,true],[\"\\u7af9\\u5712E\",345.0,\"b\",null,true],[\"\\u7af9\\u5712H1\",161.0,\"b\",null,true],[\"\\u7af9\\u5712ET.1\",33.0,\"b\",null,true],[\"\\u7af9\\u5712ET.2\",33.0,\"b\",null,true],[\"\\u7af9\\u5712ET.3\",33.0,\"b\",null,true],[\"\\u7af9\\u5712H2\",161.0,\"b\",null,true],[\"\\u7af9\\u5712ET.4\",33.0,\"b\",null,true],[\"\\u7af9\\u5712ET.5\",33.0,\"b\",null,true],[\"\\u7af9\\u5712ET.6\",33.0,\"b\",null,true],[\"\\u5ce8\\u7709E\",345.0,\"b\",null,true],[\"\\u5ce8\\u7709H\",161.0,\"b\",null,true],[\"\\u5ce8\\u7709D\",23.899999999999999,\"b\",null,true],[\"\\u5ce8\\u7709ET.1\",33.0,\"b\",null,true],[\"\\u5ce8\\u7709ET.5\",33.0,\"b\",null,true],[\"\\u5ce8\\u7709ET.2\",33.0,\"b\",null,true],[\"\\u5ce8\\u7709ET.3\",33.0,\"b\",null,true],[\"\\u5ce8\\u7709ET.4\",33.0,\"b\",null,true],[\"\\u7af9\\u5de5E\",345.0,\"b\",null,true],[\"\\u7af9\\u5de5H1\",161.0,\"b\",null,true],[\"\\u7af9\\u5de5D1\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5de5ET3\",33.0,\"b\",null,true],[\"\\u7af9\\u5de5H2\",161.0,\"b\",null,true],[\"\\u7af9\\u5de5D2\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5de5ET4\",33.0,\"b\",null,true],[\"\\u7af9\\u5de5ET5\",33.0,\"b\",null,true],[\"\\u7fa9\\u548cE\",345.0,\"b\",null,true],[\"\\u5929\\u8f2aE\",345.0,\"b\",null,true],[\"\\u5929\\u8f2aET1\",33.0,\"b\",null,true],[\"\\u5929\\u8f2aET2\",33.0,\"b\",null,true],[\"\\u540e\\u91ccE\",345.0,\"b\",null,true],[\"\\u540e\\u91cc\\u6771H\",161.0,\"b\",null,true],[\"\\u540e\\u91cc\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u540e\\u91cc\\u6771ET4\",33.0,\"b\",null,true],[\"\\u540e\\u91cc\\u6771ET5\",33.0,\"b\",null,true],[\"\\u540e\\u91cc\\u6771ET6\",33.0,\"b\",null,true],[\"\\u540e\\u91cc\\u897fH\",161.0,\"b\",null,true],[\"\\u540e\\u91cc\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u540e\\u91cc\\u897fET1\",33.0,\"b\",null,true],[\"\\u540e\\u91cc\\u897fET2\",33.0,\"b\",null,true],[\"\\u540e\\u91cc\\u897fET3\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fE\",345.0,\"b\",null,true],[\"\\u4e2d\\u6e2fH1\",161.0,\"b\",null,true],[\"\\u4e2d\\u6e2fET1\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fET2\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fH2\",161.0,\"b\",null,true],[\"\\u4e2d\\u6e2fL\",69.0,\"b\",null,true],[\"\\u4e2d\\u6e2fET3\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fET4\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fET5\",33.0,\"b\",null,true],[\"\\u4e2d\\u6e2fMT6\",11.0,\"b\",null,true],[\"\\u4e2d\\u6e2fMT8\",11.0,\"b\",null,true],[\"\\u4e2d\\u6e2fMT9\",11.0,\"b\",null,true],[\"\\u4e2d\\u79d1E\",345.0,\"b\",null,true],[\"\\u4e2d\\u79d1H1\",161.0,\"b\",null,true],[\"\\u4e2d\\u79d1D1\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u79d1ET1\",33.0,\"b\",null,true],[\"\\u4e2d\\u79d1ET2\",33.0,\"b\",null,true],[\"\\u4e2d\\u79d1ET3\",33.0,\"b\",null,true],[\"\\u4e2d\\u79d1H2\",161.0,\"b\",null,true],[\"\\u4e2d\\u79d1D2\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u79d1ET4\",33.0,\"b\",null,true],[\"\\u4e2d\\u79d1ET5\",33.0,\"b\",null,true],[\"\\u4e2d\\u79d1ET6\",33.0,\"b\",null,true],[\"\\u9727\\u5cf0E\",345.0,\"b\",null,true],[\"\\u9727\\u5cf0H\",161.0,\"b\",null,true],[\"\\u9727\\u5cf0L\",69.0,\"b\",null,true],[\"\\u9727\\u5cf0D\",23.899999999999999,\"b\",null,true],[\"\\u9727\\u5cf0ET1\",33.0,\"b\",null,true],[\"\\u9727\\u5cf0ET2\",33.0,\"b\",null,true],[\"\\u9727\\u5cf0ET3\",33.0,\"b\",null,true],[\"\\u9727\\u5cf0MT1\",11.0,\"b\",null,true],[\"\\u9727\\u5cf0MT2\",11.0,\"b\",null,true],[\"\\u9727\\u5cf0MT3\",11.0,\"b\",null,true],[\"\\u5f70\\u6ff1E\",345.0,\"b\",null,true],[\"\\u5f70\\u6ff1H1\",161.0,\"b\",null,true],[\"\\u5f70\\u6ff1D1\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u6ff1ET1\",33.0,\"b\",null,true],[\"\\u5f70\\u6ff1ET2\",33.0,\"b\",null,true],[\"\\u5f70\\u6ff1H2\",161.0,\"b\",null,true],[\"\\u5f70\\u6ff1ET3\",33.0,\"b\",null,true],[\"\\u5f70\\u6ff1ET4\",33.0,\"b\",null,true],[\"\\u5f70\\u6797E\",345.0,\"b\",null,true],[\"\\u5f70\\u6797H1\",161.0,\"b\",null,true],[\"\\u5f70\\u6797L1\",69.0,\"b\",null,true],[\"\\u5f70\\u6797D1\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u6797ET1\",33.0,\"b\",null,true],[\"\\u5f70\\u6797ET2\",33.0,\"b\",null,true],[\"\\u5f70\\u6797ET3\",33.0,\"b\",null,true],[\"\\u5f70\\u6797MT2\",11.0,\"b\",null,true],[\"\\u5f70\\u6797MT3\",11.0,\"b\",null,true],[\"\\u5f70\\u6797H2\",161.0,\"b\",null,true],[\"\\u5f70\\u6797L2\",69.0,\"b\",null,true],[\"\\u5f70\\u6797D2\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u6797ET4\",33.0,\"b\",null,true],[\"\\u5f70\\u6797ET5\",33.0,\"b\",null,false],[\"\\u5f70\\u6797MT1\",11.0,\"b\",null,true],[\"\\u5168\\u8208E\",345.0,\"b\",null,true],[\"\\u5168\\u8208H\",161.0,\"b\",null,true],[\"\\u5168\\u8208D\",23.899999999999999,\"b\",null,true],[\"\\u5168\\u8208ET2\",33.0,\"b\",null,true],[\"\\u5168\\u8208ET3\",33.0,\"b\",null,true],[\"\\u5168\\u8208ET4\",33.0,\"b\",null,true],[\"\\u5f70\\u5de5E\",345.0,\"b\",null,true],[\"\\u5f70\\u5de5H\",161.0,\"b\",null,true],[\"\\u5f70\\u5de5ET1\",33.0,\"b\",null,true],[\"\\u5f70\\u5de5ET2\",33.0,\"b\",null,true],[\"\\u5f70\\u5de5ET3\",33.0,\"b\",null,true],[\"\\u5f70\\u5de5ET4\",33.0,\"b\",null,true],[\"\\u5f70\\u5de5ET5\",33.0,\"b\",null,true],[\"\\u5357\\u6295E\",345.0,\"b\",null,true],[\"\\u5357\\u6295H\",161.0,\"b\",null,true],[\"\\u5357\\u6295L\",69.0,\"b\",null,true],[\"\\u5357\\u6295ET1\",33.0,\"b\",null,true],[\"\\u5357\\u6295ET2\",33.0,\"b\",null,true],[\"\\u5357\\u6295ET3\",33.0,\"b\",null,true],[\"\\u5357\\u6295MT5\",11.0,\"b\",null,true],[\"\\u5357\\u6295MT6\",11.0,\"b\",null,true],[\"\\u5357\\u6295MT7\",11.0,\"b\",null,true],[\"\\u5357\\u6295MT8\",11.0,\"b\",null,true],[\"\\u4e2d\\u5bee\\u5317E\",345.0,\"b\",null,true],[\"\\u4e2d\\u5bee\\u5357E\",345.0,\"b\",null,true],[\"\\u5609\\u6c11E\",345.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5317H\",161.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5317D\",23.899999999999999,\"b\",null,true],[\"\\u5609\\u6c11\\u5317ET1\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5317ET2\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5317ET3\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5317ET8\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5357H\",161.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5357ET4\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5357ET5\",33.0,\"b\",null,true],[\"\\u5609\\u6c11\\u5357ET6\",33.0,\"b\",null,true],[\"\\u5357\\u79d1E\",345.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771H\",161.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u79d1\\u6771ET7\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771ET4\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771ET5\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771ET6\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u897fH\",161.0,\"b\",null,true],[\"\\u5357\\u79d1\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u79d1\\u897fET1\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u897fET2\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u897fET3\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u5357H\",161.0,\"b\",null,true],[\"\\u5357\\u79d1 E.T8\",33.0,\"b\",null,true],[\"\\u5357\\u79d1 E.T9\",33.0,\"b\",null,true],[\"\\u5357\\u79d1 E.T10\",33.0,\"b\",null,true],[\"\\u5357\\u79d1\\u5357ET11\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317E\",345.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317H\",161.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317ET1\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317ET2\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317ET5\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5317ET7\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5357E\",345.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5357H\",161.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5357ET4\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5357ET3\",33.0,\"b\",null,true],[\"\\u9f8d\\u5d0e\\u5357ET6\",33.0,\"b\",null,true],[\"\\u8def\\u5317\\u897fE\",345.0,\"b\",null,true],[\"\\u8def\\u5317H1\",161.0,\"b\",null,true],[\"\\u8def\\u5317L1\",69.0,\"b\",null,true],[\"\\u8def\\u5317D1\",23.899999999999999,\"b\",null,true],[\"\\u8def\\u5317ET3\",33.0,\"b\",null,true],[\"\\u8def\\u5317MT1\",11.0,\"b\",null,true],[\"\\u8def\\u5317MT2\",11.0,\"b\",null,true],[\"\\u8def\\u5317MT3\",11.0,\"b\",null,true],[\"\\u8def\\u5317\\u6771E\",345.0,\"b\",null,true],[\"\\u8def\\u5317H2\",161.0,\"b\",null,true],[\"\\u8def\\u5317D2\",23.899999999999999,\"b\",null,true],[\"\\u8def\\u5317ET4\",33.0,\"b\",null,true],[\"\\u8def\\u5317ET5\",33.0,\"b\",null,true],[\"\\u8208\\u76caE\",345.0,\"b\",null,true],[\"\\u8208\\u76caH\",161.0,\"b\",null,true],[\"\\u8208\\u76caL\",69.0,\"b\",null,true],[\"\\u8208\\u76caET1\",33.0,\"b\",null,true],[\"\\u8208\\u76caMT1\",11.0,\"b\",null,true],[\"\\u4ec1\\u6b66E\",345.0,\"b\",null,true],[\"\\u4ec1\\u6b66H1\",161.0,\"b\",null,true],[\"\\u4ec1\\u6b66D1\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u6b66ET2\",33.0,\"b\",null,true],[\"\\u4ec1\\u6b66ET3\",33.0,\"b\",null,true],[\"\\u4ec1\\u6b66H2\",161.0,\"b\",null,true],[\"\\u4ec1\\u6b66D2\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u6b66ET5\",33.0,\"b\",null,true],[\"\\u4ec1\\u6b66ET6\",33.0,\"b\",null,true],[\"\\u9ad8\\u96c4E\",345.0,\"b\",null,true],[\"\\u9ad8\\u96c4H1\",161.0,\"b\",null,true],[\"\\u9ad8\\u96c4L1\",69.0,\"b\",null,true],[\"\\u9ad8\\u96c4D1\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u96c4ET2\",33.0,\"b\",null,true],[\"\\u9ad8\\u96c4MT1\",11.0,\"b\",null,true],[\"\\u9ad8\\u96c4MT2\",11.0,\"b\",null,true],[\"\\u9ad8\\u96c4H2\",161.0,\"b\",null,true],[\"\\u9ad8\\u96c4L2\",69.0,\"b\",null,true],[\"\\u9ad8\\u96c4D2\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u96c4ET3\",33.0,\"b\",null,true],[\"\\u9ad8\\u96c4MT3\",11.0,\"b\",null,true],[\"\\u4e94\\u7532E\",345.0,\"b\",null,true],[\"\\u4e94\\u7532H1\",161.0,\"b\",null,true],[\"\\u4e94\\u7532D1\",23.899999999999999,\"b\",null,true],[\"\\u4e94\\u7532T3\",33.0,\"b\",null,true],[\"\\u4e94\\u7532H2\",161.0,\"b\",null,true],[\"\\u4e94\\u7532L2\",69.0,\"b\",null,true],[\"\\u4e94\\u7532D2\",23.899999999999999,\"b\",null,true],[\"\\u4e94\\u7532T4\",33.0,\"b\",null,true],[\"\\u4e94\\u7532MT1\",11.0,\"b\",null,true],[\"\\u4e94\\u7532MT2\",11.0,\"b\",null,true],[\"\\u4e94\\u7532MT3\",11.0,\"b\",null,true],[\"\\u4e94\\u7532MT5\",11.0,\"b\",null,true],[\"\\u4e94\\u7532MT6\",11.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u5317E\",345.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u5317H1\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u5317L\",69.0,\"b\",null,false],[\"\\u9ad8\\u6e2f\\u5317MT1\",11.0,\"b\",null,false],[\"\\u9ad8\\u6e2f\\u5317MT2\",11.0,\"b\",null,false],[\"\\u9ad8\\u6e2f\\u5317ET7\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u5317ET8\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u5317H2\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2fE\",345.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532H\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532L\",69.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532ET1\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532ET2\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532MT5\",11.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532MT6\",11.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532MT7\",11.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e59H\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e59ET3\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e59ET4\",33.0,\"b\",null,true],[\"\\u65b0\\u9ad8\\u6e2fE\",345.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e19H\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e19D\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e19ET5\",33.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e19ET6\",33.0,\"b\",null,true],[\"\\u7030\\u529bE\",345.0,\"b\",null,true],[\"\\u7030\\u529bH1\",161.0,\"b\",null,true],[\"\\u7030\\u529bL1\",69.0,\"b\",null,true],[\"\\u7030\\u529bD1\",23.899999999999999,\"b\",null,true],[\"\\u7030\\u529bET2\",33.0,\"b\",null,true],[\"\\u7030\\u529bMT1\",11.0,\"b\",null,true],[\"\\u7030\\u529bMT2\",11.0,\"b\",null,true],[\"\\u7030\\u529bH2\",161.0,\"b\",null,true],[\"\\u7030\\u529bD2\",23.899999999999999,\"b\",null,true],[\"\\u7030\\u529bET3\",33.0,\"b\",null,true],[\"\\u5927\\u9d6cE\",345.0,\"b\",null,true],[\"\\u5927\\u9d6cH1\",161.0,\"b\",null,true],[\"\\u5927\\u9d6cL1\",69.0,\"b\",null,true],[\"\\u5927\\u9d6cD1\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u9d6cET1\",33.0,\"b\",null,true],[\"\\u5927\\u9d6cET2\",33.0,\"b\",null,true],[\"\\u5927\\u9d6cET3\",33.0,\"b\",null,true],[\"\\u5927\\u9d6cET4\",33.0,\"b\",null,true],[\"\\u5927\\u9d6cMT1\",11.0,\"b\",null,true],[\"\\u5927\\u9d6cMT2\",11.0,\"b\",null,true],[\"\\u5927\\u9d6cH2\",161.0,\"b\",null,true],[\"\\u9cf3\\u6797E\",345.0,\"b\",null,true],[\"\\u9cf3\\u6797H\",161.0,\"b\",null,true],[\"\\u9cf3\\u6797L\",69.0,\"b\",null,true],[\"\\u9cf3\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u6797ET1\",33.0,\"b\",null,true],[\"\\u9cf3\\u6797ET2\",33.0,\"b\",null,true],[\"\\u9cf3\\u6797MT1\",11.0,\"b\",null,true],[\"\\u5f70\\u6797ET3 SW.\",161.0,\"b\",null,true],[\"\\u9727\\u5cf0#1\",345.0,\"b\",null,true],[\"\\u9727\\u5cf0#2\",345.0,\"b\",null,true],[\"\\u9727\\u5cf0#3\",345.0,\"b\",null,true],[\"\\u9727\\u5cf0#4\",345.0,\"b\",null,true],[\"\\u5609\\u6c11ET3 SW.\",161.0,\"b\",null,true],[\"\\u9ad8\\u6e2f#A\",345.0,\"b\",null,true],[\"\\u9ad8\\u6e2f#B\",345.0,\"b\",null,true],[\"\\u7f85\\u6771H\",161.0,\"b\",null,true],[\"\\u7f85\\u6771L\",69.0,\"b\",null,true],[\"\\u7f85\\u6771MT1\",11.0,\"b\",null,true],[\"\\u7f85\\u6771MT2\",11.0,\"b\",null,true],[\"\\u7f85\\u6771MT4\",11.0,\"b\",null,true],[\"\\u677e\\u5c71H\",161.0,\"b\",null,true],[\"\\u677e\\u5c71L\",69.0,\"b\",null,true],[\"\\u677e\\u5c71MT1\",11.0,\"b\",null,true],[\"\\u677e\\u5c71MT2\",11.0,\"b\",null,true],[\"\\u5357\\u6e2fH\",161.0,\"b\",null,true],[\"\\u5357\\u6e2fL\",69.0,\"b\",null,true],[\"\\u5357\\u6e2fD\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u6e2fMT1\",11.0,\"b\",null,true],[\"\\u5357\\u6e2fMT2\",11.0,\"b\",null,true],[\"\\u5357\\u6e2fMT3\",11.0,\"b\",null,true],[\"\\u516b\\u5835H\",161.0,\"b\",null,true],[\"\\u516b\\u5835L\",69.0,\"b\",null,true],[\"\\u516b\\u5835D\",23.899999999999999,\"b\",null,true],[\"\\u516b\\u5835MT1\",11.0,\"b\",null,true],[\"\\u516b\\u5835MT2\",11.0,\"b\",null,true],[\"\\u516b\\u5835MT3\",11.0,\"b\",null,true],[\"\\u967d\\u660eH\",161.0,\"b\",null,true],[\"\\u967d\\u660eL\",69.0,\"b\",null,true],[\"\\u967d\\u660eMT1\",11.0,\"b\",null,true],[\"\\u967d\\u660eMT2\",11.0,\"b\",null,true],[\"\\u967d\\u660eMT3\",11.0,\"b\",null,true],[\"\\u677f\\u6a4bH1\",161.0,\"b\",null,true],[\"\\u677f\\u6a4bL1\",69.0,\"b\",null,true],[\"\\u677f\\u6a4bD1\",23.899999999999999,\"b\",null,true],[\"\\u677f\\u6a4bMT1\",11.0,\"b\",null,true],[\"\\u677f\\u6a4bMT2\",11.0,\"b\",null,true],[\"\\u677f\\u6a4bH2\",161.0,\"b\",null,true],[\"\\u677f\\u6a4bD2\",23.899999999999999,\"b\",null,true],[\"\\u842c\\u9686H\",161.0,\"b\",null,true],[\"\\u842c\\u9686L\",69.0,\"b\",null,true],[\"\\u842c\\u9686D\",23.899999999999999,\"b\",null,true],[\"\\u842c\\u9686MT1\",11.0,\"b\",null,true],[\"\\u842c\\u9686MT2\",11.0,\"b\",null,true],[\"\\u53f0\\u5317H\",161.0,\"b\",null,true],[\"\\u53f0\\u5317L\",69.0,\"b\",null,true],[\"\\u53f0\\u5317D\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u5317MT1\",11.0,\"b\",null,true],[\"\\u53f0\\u5317MT2\",11.0,\"b\",null,true],[\"\\u53f0\\u5317MT3\",11.0,\"b\",null,true],[\"\\u5927\\u540cH\",161.0,\"b\",null,true],[\"\\u5927\\u540cL\",69.0,\"b\",null,true],[\"\\u5927\\u540cMT1\",11.0,\"b\",null,true],[\"\\u5927\\u540cMT2\",11.0,\"b\",null,true],[\"\\u8606\\u6d32H\",161.0,\"b\",null,true],[\"\\u8606\\u6d32L\",69.0,\"b\",null,true],[\"\\u8606\\u6d32D\",23.899999999999999,\"b\",null,true],[\"\\u8606\\u6d32MT1\",11.0,\"b\",null,true],[\"\\u8606\\u6d32MT2\",11.0,\"b\",null,true],[\"\\u8606\\u6d32MT3\",11.0,\"b\",null,true],[\"\\u6771\\u6797H\",161.0,\"b\",null,true],[\"\\u6771\\u6797L\",69.0,\"b\",null,true],[\"\\u6771\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u6797MT3\",11.0,\"b\",null,true],[\"\\u6771\\u6797MT2\",11.0,\"b\",null,true],[\"\\u6771\\u6797MT1\",11.0,\"b\",null,true],[\"\\u8606\\u7af9H\",161.0,\"b\",null,true],[\"\\u8606\\u7af9L\",69.0,\"b\",null,true],[\"\\u8606\\u7af9D\",23.899999999999999,\"b\",null,true],[\"\\u8606\\u7af9MT1\",11.0,\"b\",null,true],[\"\\u8606\\u7af9MT2\",11.0,\"b\",null,true],[\"\\u6a39\\u5fb7H\",161.0,\"b\",null,true],[\"\\u6a39\\u5fb7L\",69.0,\"b\",null,true],[\"\\u6a39\\u5fb7D\",23.899999999999999,\"b\",null,true],[\"\\u6a39\\u5fb7MT1\",11.0,\"b\",null,true],[\"\\u6a39\\u5fb7MT2\",11.0,\"b\",null,true],[\"\\u6a39\\u5fb7MT5\",11.0,\"b\",null,true],[\"\\u4e2d\\u58e2H1\",161.0,\"b\",null,true],[\"\\u4e2d\\u58e2L1\",69.0,\"b\",null,true],[\"\\u4e2d\\u58e2D1\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u58e2MT1\",11.0,\"b\",null,true],[\"\\u4e2d\\u58e2MT3\",11.0,\"b\",null,true],[\"\\u4e2d\\u58e2MT2\",11.0,\"b\",null,true],[\"\\u4e2d\\u58e2MT4\",11.0,\"b\",null,true],[\"\\u4e2d\\u58e2H2\",161.0,\"b\",null,true],[\"\\u89c0\\u97f3H\",161.0,\"b\",null,true],[\"\\u89c0\\u97f3#1L\",69.0,\"b\",null,true],[\"\\u89c0\\u97f3MT1\",11.0,\"b\",null,true],[\"\\u89c0\\u97f3MT3\",11.0,\"b\",null,true],[\"\\u89c0\\u97f3#2L\",69.0,\"b\",null,true],[\"\\u89c0\\u97f3MT2\",11.0,\"b\",null,true],[\"\\u89c0\\u97f3MT4\",11.0,\"b\",null,true],[\"\\u677e\\u6a39H\",161.0,\"b\",null,true],[\"\\u677e\\u6a39#1L\",69.0,\"b\",null,true],[\"\\u677e\\u6a39D\",23.899999999999999,\"b\",null,true],[\"\\u677e\\u6a39#2L\",69.0,\"b\",null,true],[\"\\u677e\\u6a39MT3\",11.0,\"b\",null,true],[\"\\u677e\\u6a39MT2\",11.0,\"b\",null,true],[\"\\u677e\\u6a39MT4\",11.0,\"b\",null,true],[\"\\u677e\\u6a39MT1\",11.0,\"b\",null,true],[\"\\u6885\\u6e56H\",161.0,\"b\",null,true],[\"\\u6885\\u6e56#1L\",69.0,\"b\",null,true],[\"\\u6885\\u6e56#2L\",69.0,\"b\",null,true],[\"\\u6885\\u6e56MT1\",11.0,\"b\",null,true],[\"\\u6885\\u6e56MT2\",11.0,\"b\",null,true],[\"\\u6885\\u6e56MT3\",11.0,\"b\",null,true],[\"\\u6885\\u6e56MT4\",11.0,\"b\",null,true],[\"\\u65b0\\u7af9H1\",161.0,\"b\",null,true],[\"\\u65b0\\u7af9#1L\",69.0,\"b\",null,true],[\"\\u65b0\\u7af9D1\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u7af9#2L\",69.0,\"b\",null,true],[\"\\u65b0\\u7af9MT1\",11.0,\"b\",null,true],[\"\\u65b0\\u7af9MT2\",11.0,\"b\",null,true],[\"\\u65b0\\u7af9MT3\",11.0,\"b\",null,true],[\"\\u65b0\\u7af9MT4\",11.0,\"b\",null,true],[\"\\u65b0\\u7af9H2\",161.0,\"b\",null,true],[\"\\u82d7\\u6817H\",161.0,\"b\",null,true],[\"\\u82d7\\u6817L\",69.0,\"b\",null,true],[\"\\u82d7\\u6817D\",23.899999999999999,\"b\",null,true],[\"\\u82d7\\u6817MT1\",11.0,\"b\",null,true],[\"\\u82d7\\u6817MT2\",11.0,\"b\",null,true],[\"\\u5357\\u6e56H1\",161.0,\"b\",null,true],[\"\\u5357\\u6e56L\",69.0,\"b\",null,true],[\"\\u5357\\u6e56MT1\",11.0,\"b\",null,true],[\"\\u5357\\u6e56MT2\",11.0,\"b\",null,true],[\"\\u5357\\u6e56MT3\",11.0,\"b\",null,false],[\"\\u5357\\u6e56MT4\",11.0,\"b\",null,true],[\"\\u5357\\u6e56H2\",161.0,\"b\",null,true],[\"\\u9f8d\\u79c0H\",161.0,\"b\",null,true],[\"\\u9f8d\\u79c0L\",69.0,\"b\",null,true],[\"\\u9f8d\\u79c0D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u79c0MT1\",11.0,\"b\",null,true],[\"\\u9f8d\\u79c0MT2\",11.0,\"b\",null,true],[\"\\u9f8d\\u79c0MT3\",11.0,\"b\",null,true],[\"\\u7fc1\\u5b50H\",161.0,\"b\",null,true],[\"\\u7fc1\\u5b50L\",69.0,\"b\",null,true],[\"\\u7fc1\\u5b50D\",23.899999999999999,\"b\",null,true],[\"\\u7fc1\\u5b50MT1\",11.0,\"b\",null,true],[\"\\u7fc1\\u5b50MT2\",11.0,\"b\",null,true],[\"\\u9285\\u4e2dH\",161.0,\"b\",null,true],[\"\\u9285\\u4e2dL\",69.0,\"b\",null,true],[\"\\u9285\\u4e2dMT1\",11.0,\"b\",null,true],[\"\\u9285\\u4e2dMT2\",11.0,\"b\",null,true],[\"\\u982d\\u4efdH\",161.0,\"b\",null,true],[\"\\u982d\\u4efdL\",69.0,\"b\",null,true],[\"\\u982d\\u4efdMT2\",11.0,\"b\",null,true],[\"\\u982d\\u4efdMT3\",11.0,\"b\",null,true],[\"\\u57d4\\u91ccH\",161.0,\"b\",null,true],[\"\\u57d4\\u91ccL\",69.0,\"b\",null,true],[\"\\u57d4\\u91ccD\",23.899999999999999,\"b\",null,true],[\"\\u57d4\\u91ccMT2\",11.0,\"b\",null,true],[\"\\u57d4\\u91ccMT3\",11.0,\"b\",null,true],[\"\\u4e2d\\u5e02H\",161.0,\"b\",null,true],[\"\\u4e2d\\u5e02L\",69.0,\"b\",null,true],[\"\\u4e2d\\u5e02D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5e02MT1\",11.0,\"b\",null,true],[\"\\u4e2d\\u5e02MT4\",11.0,\"b\",null,true],[\"\\u4e2d\\u5e02MT5\",11.0,\"b\",null,true],[\"\\u4e2d\\u6e05H\",161.0,\"b\",null,true],[\"\\u4e2d\\u6e05L\",69.0,\"b\",null,true],[\"\\u4e2d\\u6e05MT1\",11.0,\"b\",null,true],[\"\\u4e2d\\u6e05MT2\",11.0,\"b\",null,true],[\"\\u4e2d\\u6e05MT3\",11.0,\"b\",null,true],[\"\\u5f70\\u5316H\",161.0,\"b\",null,true],[\"\\u5f70\\u5316L\",69.0,\"b\",null,true],[\"\\u5f70\\u5316D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u5316MT1\",11.0,\"b\",null,true],[\"\\u5f70\\u5316MT2\",11.0,\"b\",null,true],[\"\\u5f70\\u5316MT3\",11.0,\"b\",null,true],[\"\\u5f70\\u5316MT4\",11.0,\"b\",null,true],[\"\\u96f2\\u6797H\",161.0,\"b\",null,true],[\"\\u96f2\\u6797L\",69.0,\"b\",null,true],[\"\\u96f2\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u96f2\\u6797MT1\",11.0,\"b\",null,true],[\"\\u96f2\\u6797MT2\",11.0,\"b\",null,true],[\"\\u96f2\\u6797MT3\",11.0,\"b\",null,true],[\"\\u5609\\u7fa9H\",161.0,\"b\",null,true],[\"\\u5609\\u7fa9L\",69.0,\"b\",null,true],[\"\\u5609\\u7fa9D\",23.899999999999999,\"b\",null,true],[\"\\u5609\\u7fa9MT1\",11.0,\"b\",null,true],[\"\\u5609\\u7fa9MT2\",11.0,\"b\",null,true],[\"\\u5609\\u7fa9MT3\",11.0,\"b\",null,true],[\"\\u65b0\\u71dfH\",161.0,\"b\",null,true],[\"\\u65b0\\u71dfL\",69.0,\"b\",null,true],[\"\\u65b0\\u71dfD\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u71dfMT1\",11.0,\"b\",null,true],[\"\\u65b0\\u71dfMT2\",11.0,\"b\",null,true],[\"\\u65b0\\u71dfMT3\",11.0,\"b\",null,true],[\"\\u65b0\\u71dfMT4\",11.0,\"b\",null,true],[\"\\u6f8e\\u6e56H\",161.0,\"b\",null,true],[\"\\u6f8e\\u6e56L\",69.0,\"b\",null,true],[\"\\u99ac\\u516cL\",69.0,\"b\",null,true],[\"\\u99ac\\u516cD\",11.4,\"b\",null,true],[\"\\u6f8e\\u6e56MT1\",11.0,\"b\",null,true],[\"\\u6f8e\\u6e56MT2\",11.0,\"b\",null,true],[\"\\u5317\\u6e2fH\",161.0,\"b\",null,true],[\"\\u5317\\u6e2fL\",69.0,\"b\",null,true],[\"\\u5317\\u6e2fMT2\",11.0,\"b\",null,true],[\"\\u5317\\u6e2fMT3\",11.0,\"b\",null,true],[\"\\u5317\\u6e2fMT4\",11.0,\"b\",null,true],[\"\\u5c71\\u4e0aH2\",161.0,\"b\",null,true],[\"\\u5c71\\u4e0aH1\",161.0,\"b\",null,true],[\"\\u5c71\\u4e0aL\",69.0,\"b\",null,true],[\"\\u5c71\\u4e0aD\",23.899999999999999,\"b\",null,true],[\"\\u5c71\\u4e0aMT1\",11.0,\"b\",null,true],[\"\\u5c71\\u4e0aMT2\",11.0,\"b\",null,true],[\"\\u5c71\\u4e0aMT3\",11.0,\"b\",null,true],[\"\\u5b89\\u5357H\",161.0,\"b\",null,true],[\"\\u5b89\\u5357L\",69.0,\"b\",null,true],[\"\\u5b89\\u5357D\",23.899999999999999,\"b\",null,true],[\"\\u5b89\\u5357MT1\",11.0,\"b\",null,true],[\"\\u5b89\\u5357MT2\",11.0,\"b\",null,true],[\"\\u53f0\\u5357H\",161.0,\"b\",null,true],[\"\\u53f0\\u5357L\",69.0,\"b\",null,true],[\"\\u53f0\\u5357D\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u5357MT1\",11.0,\"b\",null,true],[\"\\u53f0\\u5357MT2\",11.0,\"b\",null,true],[\"\\u53f0\\u5357MT3\",11.0,\"b\",null,true],[\"\\u5ca1\\u5c71H\",161.0,\"b\",null,true],[\"\\u5ca1\\u5c71L\",69.0,\"b\",null,true],[\"\\u5ca1\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u5ca1\\u5c71MT1\",11.0,\"b\",null,true],[\"\\u5ca1\\u5c71MT2\",11.0,\"b\",null,true],[\"\\u5ca1\\u5c71MT3\",11.0,\"b\",null,true],[\"\\u5ca1\\u5c71MT4\",11.0,\"b\",null,true],[\"\\u793e\\u6b66H\",161.0,\"b\",null,true],[\"\\u793e\\u6b66L\",69.0,\"b\",null,true],[\"\\u793e\\u6b66D\",23.899999999999999,\"b\",null,true],[\"\\u793e\\u6b66MT1\",11.0,\"b\",null,true],[\"\\u793e\\u6b66MT2\",11.0,\"b\",null,true],[\"\\u793e\\u6b66MT3\",11.0,\"b\",null,false],[\"\\u6797\\u5712H\",161.0,\"b\",null,true],[\"\\u6797\\u5712L\",69.0,\"b\",null,true],[\"\\u6797\\u5712MT1\",11.0,\"b\",null,true],[\"\\u6797\\u5712MT2\",11.0,\"b\",null,true],[\"\\u6797\\u5712MT3\",11.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59H\",161.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59L\",69.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59MT1\",11.0,\"b\",null,false],[\"\\u5357\\u5de5\\u4e59MT2\",11.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59MT3\",11.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59MT4\",11.0,\"b\",null,true],[\"\\u5357\\u5de5\\u7532H\",161.0,\"b\",null,true],[\"\\u5357\\u5de5\\u7532D\",23.899999999999999,\"b\",null,true],[\"\\u58be\\u4e01H\",161.0,\"b\",null,true],[\"\\u58be\\u4e01L\",69.0,\"b\",null,true],[\"\\u58be\\u4e01D\",23.899999999999999,\"b\",null,true],[\"\\u58be\\u4e01MT1\",11.0,\"b\",null,true],[\"\\u5c4f\\u6771H\",161.0,\"b\",null,true],[\"\\u5c4f\\u6771L\",69.0,\"b\",null,true],[\"\\u5c4f\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u5c4f\\u6771MT1\",11.0,\"b\",null,true],[\"\\u5c4f\\u6771MT3\",11.0,\"b\",null,true],[\"\\u5c4f\\u6771MT4\",11.0,\"b\",null,true],[\"\\u6953\\u6e2fH\",161.0,\"b\",null,true],[\"\\u6953\\u6e2fL\",69.0,\"b\",null,true],[\"\\u6953\\u6e2fMT1\",11.0,\"b\",null,true],[\"\\u6953\\u6e2fMT2\",11.0,\"b\",null,true],[\"\\u82b1\\u84eeH\",161.0,\"b\",null,true],[\"\\u82b1\\u84eeL\",69.0,\"b\",null,true],[\"\\u82b1\\u84eeD\",23.899999999999999,\"b\",null,true],[\"\\u82b1\\u84eeMT1\",11.0,\"b\",null,true],[\"\\u82b1\\u84eeMT2\",11.0,\"b\",null,true],[\"\\u82b1\\u84eeMT3\",11.0,\"b\",null,true],[\"\\u53f0\\u6771H\",161.0,\"b\",null,true],[\"\\u53f0\\u6771L\",69.0,\"b\",null,true],[\"\\u53f0\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u6771MT2\",11.0,\"b\",null,true],[\"\\u53f0\\u6771MT3\",11.0,\"b\",null,true],[\"\\u53f0\\u6771MT4\",11.0,\"b\",null,true],[\"\\u548c\\u4ec1H\",161.0,\"b\",null,true],[\"\\u548c\\u4ec1D\",23.899999999999999,\"b\",null,true],[\"\\u5229\\u6fa4H\",161.0,\"b\",null,true],[\"\\u5229\\u6fa4D\",23.899999999999999,\"b\",null,true],[\"\\u8607\\u6771H\",161.0,\"b\",null,true],[\"\\u8607\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u5c71H\",161.0,\"b\",null,true],[\"\\u54e1\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u5e02H\",161.0,\"b\",null,true],[\"\\u5b9c\\u5e02D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u5e9cH\",161.0,\"b\",null,true],[\"\\u5b9c\\u5e9cD\",23.899999999999999,\"b\",null,true],[\"\\u5ee3\\u5b89H\",161.0,\"b\",null,true],[\"\\u5ee3\\u5b89D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u6e56H\",161.0,\"b\",null,true],[\"\\u897f\\u6e56D\",23.899999999999999,\"b\",null,true],[\"\\u6c11\\u6b0aH\",161.0,\"b\",null,true],[\"\\u6c11\\u6b0aD\",23.899999999999999,\"b\",null,true],[\"\\u516b\\u9023H\",161.0,\"b\",null,true],[\"\\u516b\\u9023D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u8cc7H\",161.0,\"b\",null,true],[\"\\u5317\\u8cc7D\",23.899999999999999,\"b\",null,true],[\"\\u8304\\u82f3H\",161.0,\"b\",null,true],[\"\\u8304\\u82f3D\",23.899999999999999,\"b\",null,true],[\"\\u576a\\u6797H\",161.0,\"b\",null,true],[\"\\u576a\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u6fb3\\u5e95H\",161.0,\"b\",null,true],[\"\\u6fb3\\u5e95D\",23.899999999999999,\"b\",null,true],[\"\\u5149\\u660eH\",161.0,\"b\",null,true],[\"\\u5149\\u660eD\",23.899999999999999,\"b\",null,true],[\"\\u7389\\u6210\\u81e8H\",161.0,\"b\",null,true],[\"\\u7389\\u6210\\u81e8D\",23.899999999999999,\"b\",null,true],[\"\\u9031\\u7f8eH\",161.0,\"b\",null,true],[\"\\u9031\\u7f8eD\",23.899999999999999,\"b\",null,true],[\"\\u6a4b\\u6771H\",161.0,\"b\",null,true],[\"\\u6a4b\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u6c99\\u5d19H\",161.0,\"b\",null,true],[\"\\u6c99\\u5d19D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u76f4H\",161.0,\"b\",null,true],[\"\\u5927\\u76f4D\",23.899999999999999,\"b\",null,true],[\"\\u767e\\u9f61H\",161.0,\"b\",null,true],[\"\\u767e\\u9f61D\",23.899999999999999,\"b\",null,true],[\"\\u862d\\u96c5H\",161.0,\"b\",null,true],[\"\\u862d\\u96c5D\",23.899999999999999,\"b\",null,true],[\"\\u6c11\\u751fH\",161.0,\"b\",null,true],[\"\\u6c11\\u751fD\",23.899999999999999,\"b\",null,true],[\"\\u69ae\\u661fH\",161.0,\"b\",null,true],[\"\\u69ae\\u661fD\",23.899999999999999,\"b\",null,true],[\"\\u677e\\u6c5fH\",161.0,\"b\",null,true],[\"\\u677e\\u6c5fD\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u6625H\",161.0,\"b\",null,true],[\"\\u9577\\u6625D\",23.899999999999999,\"b\",null,true],[\"\\u6566\\u5316H\",161.0,\"b\",null,true],[\"\\u6566\\u5316D\",23.899999999999999,\"b\",null,true],[\"\\u57fa\\u4fe1H\",161.0,\"b\",null,true],[\"\\u57fa\\u4fe1D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5d19H\",161.0,\"b\",null,true],[\"\\u4e2d\\u5d19D\",23.899999999999999,\"b\",null,true],[\"\\u5e38\\u5fb7H\",161.0,\"b\",null,true],[\"\\u5e38\\u5fb7D\",23.899999999999999,\"b\",null,true],[\"\\u83ef\\u9670H\",161.0,\"b\",null,true],[\"\\u83ef\\u9670D\",23.899999999999999,\"b\",null,true],[\"\\u5efa\\u570bH\",161.0,\"b\",null,true],[\"\\u5efa\\u570bD\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u6797H\",161.0,\"b\",null,true],[\"\\u864e\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u548cH1\",161.0,\"b\",null,true],[\"\\u798f\\u548cH2\",161.0,\"b\",null,true],[\"\\u798f\\u548cD2\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u6b63H\",161.0,\"b\",null,true],[\"\\u4e2d\\u6b63D\",23.899999999999999,\"b\",null,true],[\"\\u9752\\u5e74H\",161.0,\"b\",null,true],[\"\\u9752\\u5e74D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u6d77H\",161.0,\"b\",null,true],[\"\\u5357\\u6d77D\",23.899999999999999,\"b\",null,true],[\"\\u6210\\u90fdH\",161.0,\"b\",null,true],[\"\\u6210\\u90fdD\",23.899999999999999,\"b\",null,true],[\"\\u57ce\\u4e2dH\",161.0,\"b\",null,true],[\"\\u57ce\\u4e2dD\",23.899999999999999,\"b\",null,true],[\"\\u81e5\\u9f8dH\",161.0,\"b\",null,true],[\"\\u81e5\\u9f8dD\",23.899999999999999,\"b\",null,true],[\"\\u79c0\\u6717H\",161.0,\"b\",null,true],[\"\\u79c0\\u6717D\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u5f35H\",161.0,\"b\",null,true],[\"\\u4e09\\u5f35D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u8c50H\",161.0,\"b\",null,true],[\"\\u5927\\u8c50D\",23.899999999999999,\"b\",null,true],[\"\\u4e16\\u8cbfH\",161.0,\"b\",null,true],[\"\\u4e16\\u8cbfD\",23.899999999999999,\"b\",null,true],[\"\\u4e03\\u5f35H\",161.0,\"b\",null,true],[\"\\u4e03\\u5f35D\",23.899999999999999,\"b\",null,true],[\"\\u5316\\u6210H\",161.0,\"b\",null,true],[\"\\u5316\\u6210D\",23.899999999999999,\"b\",null,true],[\"\\u4e8c\\u91cdH\",161.0,\"b\",null,true],[\"\\u4e8c\\u91cdD\",23.899999999999999,\"b\",null,true],[\"\\u91cd\\u65b0H\",161.0,\"b\",null,true],[\"\\u91cd\\u65b0D\",23.899999999999999,\"b\",null,true],[\"\\u982d\\u524dH\",161.0,\"b\",null,true],[\"\\u982d\\u524dD\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u57d4H1\",161.0,\"b\",null,true],[\"\\u9802\\u57d4D1\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u57d4H2\",161.0,\"b\",null,true],[\"\\u9802\\u57d4D2\",23.899999999999999,\"b\",null,true],[\"\\u4fe1\\u5357H\",161.0,\"b\",null,true],[\"\\u4fe1\\u5357D\",23.899999999999999,\"b\",null,true],[\"\\u5b89\\u5eb7H\",161.0,\"b\",null,true],[\"\\u5b89\\u5eb7D\",23.899999999999999,\"b\",null,true],[\"\\u67d1\\u5712H\",161.0,\"b\",null,true],[\"\\u67d1\\u5712D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u6c11H\",161.0,\"b\",null,true],[\"\\u65b0\\u6c11D\",23.899999999999999,\"b\",null,true],[\"\\u666f\\u661fH\",161.0,\"b\",null,true],[\"\\u666f\\u661fD\",23.899999999999999,\"b\",null,true],[\"\\u793e\\u540eH\",161.0,\"b\",null,true],[\"\\u793e\\u540eD\",23.899999999999999,\"b\",null,true],[\"\\u9686\\u6069H\",161.0,\"b\",null,true],[\"\\u9686\\u6069D\",23.899999999999999,\"b\",null,true],[\"\\u6797\\u4e2dH\",161.0,\"b\",null,true],[\"\\u6797\\u4e2dD\",23.899999999999999,\"b\",null,true],[\"\\u576a\\u9802H\",161.0,\"b\",null,true],[\"\\u576a\\u9802D\",23.899999999999999,\"b\",null,true],[\"\\u8ff4\\u9f8dH\",161.0,\"b\",null,true],[\"\\u8ff4\\u9f8dD\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5d01H\",161.0,\"b\",null,true],[\"\\u5357\\u5d01D\",23.899999999999999,\"b\",null,true],[\"\\u5b8f\\u5b89H\",161.0,\"b\",null,true],[\"\\u5b8f\\u5b89D\",23.899999999999999,\"b\",null,true],[\"\\u8208\\u73cdH\",161.0,\"b\",null,true],[\"\\u8208\\u73cdD\",23.899999999999999,\"b\",null,true],[\"\\u677f\\u57ceH\",161.0,\"b\",null,true],[\"\\u677f\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u71dfH\",161.0,\"b\",null,true],[\"\\u798f\\u71dfD\",23.899999999999999,\"b\",null,true],[\"\\u6a39\\u6797H\",161.0,\"b\",null,true],[\"\\u6a39\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u6a02\\u5584H\",161.0,\"b\",null,true],[\"\\u6a02\\u5584D\",23.899999999999999,\"b\",null,true],[\"\\u6cf0\\u5c71H\",161.0,\"b\",null,true],[\"\\u6cf0\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u5b89H\",161.0,\"b\",null,true],[\"\\u9577\\u5b89D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u8208H\",161.0,\"b\",null,true],[\"\\u5357\\u8208D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u6d77H\",161.0,\"b\",null,true],[\"\\u798f\\u6d77D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5927H\",161.0,\"b\",null,true],[\"\\u4e2d\\u5927D\",23.899999999999999,\"b\",null,true],[\"\\u8208\\u570bH\",161.0,\"b\",null,true],[\"\\u8208\\u570bD\",23.899999999999999,\"b\",null,true],[\"\\u5b8b\\u5c4bH\",161.0,\"b\",null,true],[\"\\u5b8b\\u5c4bD\",23.899999999999999,\"b\",null,true],[\"\\u4e94\\u6b0aH\",161.0,\"b\",null,true],[\"\\u4e94\\u6b0aD\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u539fH\",161.0,\"b\",null,true],[\"\\u4e2d\\u539fD\",23.899999999999999,\"b\",null,true],[\"\\u81ea\\u7acbH\",161.0,\"b\",null,true],[\"\\u81ea\\u7acbD\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u798fH\",161.0,\"b\",null,true],[\"\\u5fe0\\u798fD\",23.899999999999999,\"b\",null,true],[\"\\u5bcc\\u5ca1H\",161.0,\"b\",null,true],[\"\\u5bcc\\u5ca1D\",23.899999999999999,\"b\",null,true],[\"\\u69ae\\u6210H\",161.0,\"b\",null,true],[\"\\u69ae\\u6210D\",23.899999999999999,\"b\",null,true],[\"\\u767d\\u7389H\",161.0,\"b\",null,true],[\"\\u767d\\u7389D\",23.899999999999999,\"b\",null,true],[\"\\u5858\\u5c3eH\",161.0,\"b\",null,true],[\"\\u5858\\u5c3eD\",23.899999999999999,\"b\",null,true],[\"\\u4fdd\\u751fH\",161.0,\"b\",null,true],[\"\\u4fdd\\u751fD\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u767cH\",161.0,\"b\",null,true],[\"\\u9577\\u767cD\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u793eH\",161.0,\"b\",null,true],[\"\\u6771\\u793eD\",23.899999999999999,\"b\",null,true],[\"\\u8056\\u4eadH\",161.0,\"b\",null,true],[\"\\u8056\\u4eadD\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u63daH\",161.0,\"b\",null,true],[\"\\u9ad8\\u63daD\",23.899999999999999,\"b\",null,true],[\"\\u745e\\u6e90H\",161.0,\"b\",null,true],[\"\\u745e\\u6e90D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5de5H\",161.0,\"b\",null,true],[\"\\u65b0\\u5de5D\",23.899999999999999,\"b\",null,true],[\"\\u694a\\u6885H\",161.0,\"b\",null,true],[\"\\u694a\\u6885D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u986fH\",161.0,\"b\",null,true],[\"\\u9f8d\\u986fD\",23.899999999999999,\"b\",null,true],[\"\\u6e56\\u5317H\",161.0,\"b\",null,true],[\"\\u6e56\\u5317D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u8c50H\",161.0,\"b\",null,true],[\"\\u4e2d\\u8c50D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5d19H\",161.0,\"b\",null,true],[\"\\u65b0\\u5d19D\",23.899999999999999,\"b\",null,true],[\"\\u9752\\u6eaaH\",161.0,\"b\",null,true],[\"\\u9752\\u6eaaD\",23.899999999999999,\"b\",null,true],[\"\\u4ecb\\u58fdH\",161.0,\"b\",null,true],[\"\\u4ecb\\u58fdD\",23.899999999999999,\"b\",null,true],[\"\\u6b66\\u9675H\",161.0,\"b\",null,true],[\"\\u6b66\\u9675D\",23.899999999999999,\"b\",null,true],[\"\\u6843\\u5712H\",161.0,\"b\",null,true],[\"\\u6843\\u5712D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u9cf4H\",161.0,\"b\",null,true],[\"\\u9cf3\\u9cf4D\",23.899999999999999,\"b\",null,true],[\"\\u516c\\u5712H\",161.0,\"b\",null,true],[\"\\u516c\\u5712D\",23.899999999999999,\"b\",null,true],[\"\\u5883\\u798fH\",161.0,\"b\",null,true],[\"\\u5883\\u798fD\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5f8cH\",161.0,\"b\",null,true],[\"\\u6f6d\\u5f8cD\",23.899999999999999,\"b\",null,true],[\"\\u516d\\u5bb6H\",161.0,\"b\",null,true],[\"\\u516d\\u5bb6D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u8c50H\",161.0,\"b\",null,true],[\"\\u65b0\\u8c50D\",23.899999999999999,\"b\",null,true],[\"\\u9698\\u53e3H\",161.0,\"b\",null,true],[\"\\u9698\\u53e3D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u6885H\",161.0,\"b\",null,true],[\"\\u9f8d\\u6885D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u5c71H\",161.0,\"b\",null,true],[\"\\u9f8d\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u71df\\u76e4H\",161.0,\"b\",null,true],[\"\\u71df\\u76e4D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u677eH\",161.0,\"b\",null,true],[\"\\u9f8d\\u677eD\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u5712H\",161.0,\"b\",null,true],[\"\\u9802\\u5712D\",23.899999999999999,\"b\",null,true],[\"\\u5c71\\u4f73H\",161.0,\"b\",null,true],[\"\\u5c71\\u4f73D\",23.899999999999999,\"b\",null,true],[\"\\u87e0\\u6843H\",161.0,\"b\",null,true],[\"\\u87e0\\u6843D\",23.899999999999999,\"b\",null,true],[\"\\u623f\\u88e1H\",161.0,\"b\",null,true],[\"\\u623f\\u88e1D\",23.899999999999999,\"b\",null,true],[\"\\u671d\\u5c71H\",161.0,\"b\",null,true],[\"\\u671d\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u7cd6\\u79d1H\",161.0,\"b\",null,true],[\"\\u7cd6\\u79d1D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u660eH\",161.0,\"b\",null,true],[\"\\u9f8d\\u660eD\",23.899999999999999,\"b\",null,true],[\"\\u6a39\\u4e0bH\",161.0,\"b\",null,true],[\"\\u6a39\\u4e0bD\",23.899999999999999,\"b\",null,true],[\"\\u6a1f\\u6a39H\",161.0,\"b\",null,true],[\"\\u6a1f\\u6a39D\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5357H\",161.0,\"b\",null,true],[\"\\u6f6d\\u5357D\",23.899999999999999,\"b\",null,true],[\"\\u6587\\u5fc3H\",161.0,\"b\",null,true],[\"\\u6587\\u5fc3D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u539fH\",161.0,\"b\",null,true],[\"\\u8c50\\u539fD\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u96c5H\",161.0,\"b\",null,true],[\"\\u5927\\u96c5D\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5bf6H\",161.0,\"b\",null,true],[\"\\u6f6d\\u5bf6D\",23.899999999999999,\"b\",null,true],[\"\\u4e0a\\u57ceH\",161.0,\"b\",null,true],[\"\\u4e0a\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u793eH\",161.0,\"b\",null,true],[\"\\u65b0\\u793eD\",23.899999999999999,\"b\",null,true],[\"\\u660c\\u5e73H\",161.0,\"b\",null,true],[\"\\u660c\\u5e73D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u6d32H\",161.0,\"b\",null,true],[\"\\u8c50\\u6d32D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u6c99H\",161.0,\"b\",null,true],[\"\\u4e2d\\u6c99D\",23.899999999999999,\"b\",null,true],[\"\\u5857\\u57ceH\",161.0,\"b\",null,true],[\"\\u5857\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u5341\\u7532H\",161.0,\"b\",null,true],[\"\\u5341\\u7532D\",23.899999999999999,\"b\",null,true],[\"\\u5efa\\u5e73H\",161.0,\"b\",null,true],[\"\\u5efa\\u5e73D\",23.899999999999999,\"b\",null,true],[\"\\u5065\\u6c11H1\",161.0,\"b\",null,true],[\"\\u5065\\u6c11H2\",161.0,\"b\",null,true],[\"\\u5065\\u6c11D2\",23.899999999999999,\"b\",null,true],[\"\\u8304\\u8356H\",161.0,\"b\",null,true],[\"\\u8304\\u8356D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u83efH\",161.0,\"b\",null,true],[\"\\u4e2d\\u83efD\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u5751H\",161.0,\"b\",null,true],[\"\\u5927\\u5751D\",23.899999999999999,\"b\",null,true],[\"\\u6c34\\u6e73H\",161.0,\"b\",null,true],[\"\\u6c34\\u6e73D\",23.899999999999999,\"b\",null,true],[\"\\u592a\\u5e73H\",161.0,\"b\",null,true],[\"\\u592a\\u5e73D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u67f3H\",161.0,\"b\",null,true],[\"\\u5317\\u67f3D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u897fH\",161.0,\"b\",null,true],[\"\\u4e2d\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u4e5d\\u5cf0H\",161.0,\"b\",null,true],[\"\\u4e5d\\u5cf0D\",23.899999999999999,\"b\",null,true],[\"\\u9ece\\u660eH\",161.0,\"b\",null,true],[\"\\u9ece\\u660eD\",23.899999999999999,\"b\",null,true],[\"\\u570b\\u5b89H\",161.0,\"b\",null,true],[\"\\u570b\\u5b89D\",23.899999999999999,\"b\",null,true],[\"\\u5de5\\u7532H\",161.0,\"b\",null,true],[\"\\u5de5\\u7532D\",23.899999999999999,\"b\",null,true],[\"\\u5de5\\u4e59H\",161.0,\"b\",null,true],[\"\\u5de5\\u4e59D\",23.899999999999999,\"b\",null,true],[\"\\u660e\\u79c0H\",161.0,\"b\",null,true],[\"\\u660e\\u79c0D\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u660eH\",161.0,\"b\",null,true],[\"\\u5fe0\\u660eD\",23.899999999999999,\"b\",null,true],[\"\\u82f1\\u624dH\",161.0,\"b\",null,true],[\"\\u82f1\\u624dD\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u6a02H\",161.0,\"b\",null,true],[\"\\u8c50\\u6a02D\",23.899999999999999,\"b\",null,true],[\"\\u70cf\\u65e5H\",161.0,\"b\",null,true],[\"\\u70cf\\u65e5D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5c6fH\",161.0,\"b\",null,true],[\"\\u5357\\u5c6fD\",23.899999999999999,\"b\",null,true],[\"\\u5916\\u57d4H\",161.0,\"b\",null,true],[\"\\u5916\\u57d4D\",23.899999999999999,\"b\",null,true],[\"\\u6e2f\\u5de5H\",161.0,\"b\",null,true],[\"\\u6e2f\\u5de5D\",23.899999999999999,\"b\",null,true],[\"\\u6a5f\\u79d1H\",161.0,\"b\",null,true],[\"\\u6a5f\\u79d1D\",23.899999999999999,\"b\",null,true],[\"\\u5b78\\u7530H\",161.0,\"b\",null,true],[\"\\u5b78\\u7530D\",23.899999999999999,\"b\",null,true],[\"\\u822a\\u592aH\",161.0,\"b\",null,true],[\"\\u822a\\u592aD\",23.899999999999999,\"b\",null,true],[\"\\u5fb7\\u7fa9H\",161.0,\"b\",null,true],[\"\\u5fb7\\u7fa9D\",23.899999999999999,\"b\",null,true],[\"\\u6d77\\u5c3eH\",161.0,\"b\",null,true],[\"\\u6d77\\u5c3eD\",23.899999999999999,\"b\",null,true],[\"\\u7dda\\u897fH\",161.0,\"b\",null,true],[\"\\u7dda\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u6771H\",161.0,\"b\",null,true],[\"\\u9e7f\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u897fH\",161.0,\"b\",null,true],[\"\\u9e7f\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u6f22\\u5bf6H\",161.0,\"b\",null,true],[\"\\u6f22\\u5bf6D\",23.899999999999999,\"b\",null,true],[\"\\u8349\\u6e2fH\",161.0,\"b\",null,true],[\"\\u8349\\u6e2fD\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u4e00\\u7532SY\",161.0,\"b\",null,true],[\"\\u5f70\\u4e00\\u4e59SY\",161.0,\"b\",null,true],[\"\\u5f70\\u4e00\\u4e19SY\",161.0,\"b\",null,true],[\"\\u5f70\\u57e4\\u7532SY\",161.0,\"b\",null,true],[\"\\u5f70\\u57e4\\u4e59SY\",161.0,\"b\",null,false],[\"\\u6c38\\u8208SY\",161.0,\"b\",null,true],[\"\\u5927\\u57ceH\",161.0,\"b\",null,true],[\"\\u5927\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u82b3\\u8208H\",161.0,\"b\",null,true],[\"\\u82b3\\u8208D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u65b0H\",161.0,\"b\",null,true],[\"\\u5f70\\u65b0D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u971eH\",161.0,\"b\",null,true],[\"\\u5927\\u971eD\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u8208H\",161.0,\"b\",null,true],[\"\\u798f\\u8208D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u7af9H\",161.0,\"b\",null,true],[\"\\u5f70\\u7af9D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u6797H\",161.0,\"b\",null,true],[\"\\u54e1\\u6797D\",23.899999999999999,\"b\",null,true],[\"\\u82b1\\u58c7H\",161.0,\"b\",null,true],[\"\\u82b1\\u58c7D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u6771H\",161.0,\"b\",null,true],[\"\\u54e1\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u7530\\u4e2dH\",161.0,\"b\",null,true],[\"\\u7530\\u4e2dD\",23.899999999999999,\"b\",null,true],[\"\\u85cd\\u57ceH\",161.0,\"b\",null,true],[\"\\u85cd\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u6295\\u4e2dH\",161.0,\"b\",null,true],[\"\\u6295\\u4e2dD\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u897fH\",161.0,\"b\",null,true],[\"\\u53f0\\u897fD\",23.899999999999999,\"b\",null,true],[\"\\u56db\\u6e56H\",161.0,\"b\",null,true],[\"\\u56db\\u6e56D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u68a7H\",161.0,\"b\",null,true],[\"\\u5b9c\\u68a7D\",23.899999999999999,\"b\",null,true],[\"\\u4e0b\\u71dfH\",161.0,\"b\",null,true],[\"\\u4e0b\\u71dfD\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u9580H\",161.0,\"b\",null,true],[\"\\u5317\\u9580D\",23.899999999999999,\"b\",null,true],[\"\\u592a\\u9435H\",161.0,\"b\",null,true],[\"\\u592a\\u9435D\",23.899999999999999,\"b\",null,true],[\"\\u7fa9\\u7af9H\",161.0,\"b\",null,true],[\"\\u7fa9\\u7af9D\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u83c1H\",161.0,\"b\",null,true],[\"\\u864e\\u83c1D\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u79d1H\",161.0,\"b\",null,true],[\"\\u864e\\u79d1D\",23.899999999999999,\"b\",null,true],[\"\\u5e03\\u888bH\",161.0,\"b\",null,true],[\"\\u5e03\\u888bD\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u5340H\",161.0,\"b\",null,true],[\"\\u53f0\\u5340D\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u516dH\",161.0,\"b\",null,true],[\"\\u6597\\u516dD\",23.899999999999999,\"b\",null,true],[\"\\u69b4\\u4e2dH\",161.0,\"b\",null,true],[\"\\u69b4\\u4e2dD\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u56deH\",161.0,\"b\",null,true],[\"\\u5317\\u56deD\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u5de5H\",161.0,\"b\",null,true],[\"\\u6597\\u5de5D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u52e2H\",161.0,\"b\",null,true],[\"\\u5317\\u52e2D\",23.899999999999999,\"b\",null,true],[\"\\u67f3\\u71dfH\",161.0,\"b\",null,true],[\"\\u67f3\\u71dfD\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u611bH\",161.0,\"b\",null,true],[\"\\u4ec1\\u611bD\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u5357H\",161.0,\"b\",null,true],[\"\\u6597\\u5357D\",23.899999999999999,\"b\",null,true],[\"\\u7ce0\\u6994H\",161.0,\"b\",null,true],[\"\\u7ce0\\u6994D\",23.899999999999999,\"b\",null,true],[\"\\u8cb4\\u820dH\",161.0,\"b\",null,true],[\"\\u8cb4\\u820dD\",23.899999999999999,\"b\",null,true],[\"\\u738b\\u884cH\",161.0,\"b\",null,true],[\"\\u738b\\u884cD\",23.899999999999999,\"b\",null,true],[\"\\u5c0f\\u5317H\",161.0,\"b\",null,true],[\"\\u5c0f\\u5317D\",23.899999999999999,\"b\",null,true],[\"\\u9e7d\\u884cH\",161.0,\"b\",null,true],[\"\\u9e7d\\u884cD\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5316H\",161.0,\"b\",null,true],[\"\\u65b0\\u5316D\",23.899999999999999,\"b\",null,true],[\"\\u5e9c\\u57ceH\",161.0,\"b\",null,true],[\"\\u5e9c\\u57ceD\",23.899999999999999,\"b\",null,true],[\"\\u548c\\u9806H\",161.0,\"b\",null,true],[\"\\u548c\\u9806D\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u7af9H\",161.0,\"b\",null,true],[\"\\u4e09\\u7af9D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u83efH\",161.0,\"b\",null,true],[\"\\u8c50\\u83efD\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u5b5dH\",161.0,\"b\",null,true],[\"\\u5fe0\\u5b5dD\",23.899999999999999,\"b\",null,true],[\"\\u4e03\\u80a1\\u7532\",161.0,\"b\",null,true],[\"\\u4e03\\u80a1\\u4e59\",161.0,\"b\",null,true],[\"\\u5357\\u6ff1H\",161.0,\"b\",null,true],[\"\\u5357\\u6ff1D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u8033H\",161.0,\"b\",null,true],[\"\\u9e7f\\u8033D\",23.899999999999999,\"b\",null,true],[\"\\u5c07\\u8ecdH\",161.0,\"b\",null,true],[\"\\u6771\\u5b78H\",161.0,\"b\",null,true],[\"\\u6771\\u5b78D\",23.899999999999999,\"b\",null,true],[\"\\u9053\\u723aH1\",161.0,\"b\",null,true],[\"\\u9053\\u723aD1\",23.899999999999999,\"b\",null,true],[\"\\u9053\\u723aH2\",161.0,\"b\",null,true],[\"\\u9053\\u723aD2\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u5fb7H\",161.0,\"b\",null,true],[\"\\u4ec1\\u5fb7D\",23.899999999999999,\"b\",null,true],[\"\\u5ef6\\u5e73H\",161.0,\"b\",null,true],[\"\\u5ef6\\u5e73D\",23.899999999999999,\"b\",null,true],[\"\\u88d5\\u8fb2H\",161.0,\"b\",null,true],[\"\\u88d5\\u8fb2D\",23.899999999999999,\"b\",null,true],[\"\\u4fdd\\u5b9aH\",161.0,\"b\",null,true],[\"\\u4fdd\\u5b9aD\",23.899999999999999,\"b\",null,true],[\"\\u5609\\u5cf0H\",161.0,\"b\",null,true],[\"\\u5609\\u5cf0D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u5dbaH\",161.0,\"b\",null,true],[\"\\u5317\\u5dbaD\",23.899999999999999,\"b\",null,true],[\"\\u4fdd\\u5be7\\u5148\\u671f\",161.0,\"b\",null,false],[\"\\u4e8c\\u7532H\",161.0,\"b\",null,true],[\"\\u4e8c\\u7532D\",23.899999999999999,\"b\",null,true],[\"\\u5ca1\\u5de5H\",161.0,\"b\",null,true],[\"\\u5ca1\\u5de5D\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5dbaH\",161.0,\"b\",null,true],[\"\\u7af9\\u5dbaD\",23.899999999999999,\"b\",null,true],[\"\\u8def\\u5712H\",161.0,\"b\",null,true],[\"\\u8def\\u5712D\",23.899999999999999,\"b\",null,true],[\"\\u6960\\u6893H\",161.0,\"b\",null,true],[\"\\u6960\\u6893D\",23.899999999999999,\"b\",null,true],[\"\\u6960\\u65d7H\",161.0,\"b\",null,true],[\"\\u6960\\u65d7D\",23.899999999999999,\"b\",null,true],[\"\\u52a0\\u660cH\",161.0,\"b\",null,true],[\"\\u52a0\\u660cD\",23.899999999999999,\"b\",null,true],[\"\\u5f8c\\u52c1H\",161.0,\"b\",null,true],[\"\\u5f8c\\u52c1D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u71dfH\",161.0,\"b\",null,true],[\"\\u5317\\u71dfD\",23.899999999999999,\"b\",null,true],[\"\\u5c4f\\u5c71H\",161.0,\"b\",null,true],[\"\\u5c4f\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u7f8e\\u5c71H\",161.0,\"b\",null,true],[\"\\u7f8e\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u5c71H\",161.0,\"b\",null,true],[\"\\u9cf3\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u65d7\\u5c71H\",161.0,\"b\",null,true],[\"\\u65d7\\u5c71D\",23.899999999999999,\"b\",null,true],[\"\\u4e5d\\u66f2H\",161.0,\"b\",null,true],[\"\\u4e5d\\u66f2D\",23.899999999999999,\"b\",null,true],[\"\\u793e\\u7063H\",161.0,\"b\",null,true],[\"\\u793e\\u7063D\",23.899999999999999,\"b\",null,true],[\"\\u4ed5\\u8c50H\",161.0,\"b\",null,true],[\"\\u4ed5\\u8c50D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u5b50H\",161.0,\"b\",null,true],[\"\\u9f8d\\u5b50D\",23.899999999999999,\"b\",null,true],[\"\\u540c\\u76dfH\",161.0,\"b\",null,true],[\"\\u540c\\u76dfD\",23.899999999999999,\"b\",null,true],[\"\\u5167\\u60dfH\",161.0,\"b\",null,true],[\"\\u5167\\u60dfD\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u6c11H\",161.0,\"b\",null,true],[\"\\u4e09\\u6c11D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u7532H\",161.0,\"b\",null,true],[\"\\u897f\\u7532D\",23.899999999999999,\"b\",null,true],[\"\\u93ae\\u5317H\",161.0,\"b\",null,true],[\"\\u93ae\\u5317D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5cf6H\",161.0,\"b\",null,true],[\"\\u4e2d\\u5cf6D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u52a0H\",161.0,\"b\",null,true],[\"\\u4e2d\\u52a0D\",23.899999999999999,\"b\",null,true],[\"\\u51f1\\u65cbH\",161.0,\"b\",null,true],[\"\\u51f1\\u65cbD\",23.899999999999999,\"b\",null,true],[\"\\u56db\\u7dadH\",161.0,\"b\",null,true],[\"\\u56db\\u7dadD\",23.899999999999999,\"b\",null,true],[\"\\u81e8\\u6d77H\",161.0,\"b\",null,true],[\"\\u81e8\\u6d77D\",23.899999999999999,\"b\",null,true],[\"\\u8cb4\\u967dH\",161.0,\"b\",null,true],[\"\\u8cb4\\u967dD\",23.899999999999999,\"b\",null,true],[\"\\u7d93\\u8cbfH\",161.0,\"b\",null,true],[\"\\u7d93\\u8cbfD\",23.899999999999999,\"b\",null,true],[\"\\u904e\\u57e4H\",161.0,\"b\",null,true],[\"\\u904e\\u57e4D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u8fb2H\",161.0,\"b\",null,true],[\"\\u9cf3\\u8fb2D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u5c4fH\",161.0,\"b\",null,true],[\"\\u897f\\u5c4fD\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5c4fH\",161.0,\"b\",null,true],[\"\\u5357\\u5c4fD\",23.899999999999999,\"b\",null,true],[\"\\u8fb2\\u4e00H\",161.0,\"b\",null,true],[\"\\u8fb2\\u4e00D\",23.899999999999999,\"b\",null,true],[\"\\u6f6e\\u6771H\",161.0,\"b\",null,true],[\"\\u6f6e\\u6771D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u6e2fH\",161.0,\"b\",null,true],[\"\\u6771\\u6e2fD\",23.899999999999999,\"b\",null,true],[\"\\u4f73\\u6e90H\",161.0,\"b\",null,true],[\"\\u4f73\\u6e90D\",23.899999999999999,\"b\",null,true],[\"\\u52a0\\u4e00H\",161.0,\"b\",null,true],[\"\\u52a0\\u4e00D\",23.899999999999999,\"b\",null,true],[\"\\u77e5\\u672cH\",161.0,\"b\",null,true],[\"\\u77e5\\u672cD\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u6b66H\",161.0,\"b\",null,true],[\"\\u5927\\u6b66D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u6210H\",161.0,\"b\",null,true],[\"\\u6771\\u6210D\",23.899999999999999,\"b\",null,true],[\"\\u52a0\\u6d25SY\",161.0,\"b\",null,true],[\"\\u52dd\\u5b89H\",161.0,\"b\",null,true],[\"\\u52dd\\u5b89D\",23.899999999999999,\"b\",null,true],[\"\\u6c60\\u4e0aH\",161.0,\"b\",null,true],[\"\\u6c60\\u4e0aD\",23.899999999999999,\"b\",null,true],[\"\\u7389\\u91ccH\",161.0,\"b\",null,true],[\"\\u7389\\u91ccD\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u91ccH\",161.0,\"b\",null,true],[\"\\u8c50\\u91ccD\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u91ceH\",161.0,\"b\",null,true],[\"\\u9e7f\\u91ceD\",23.899999999999999,\"b\",null,true],[\"\\u99ac\\u862dH\",161.0,\"b\",null,true],[\"\\u99ac\\u862dD\",23.899999999999999,\"b\",null,true],[\"\\u58fd\\u8c50H\",161.0,\"b\",null,true],[\"\\u58fd\\u8c50D\",23.899999999999999,\"b\",null,true],[\"\\u5e38\\u5fb7#A\",161.0,\"b\",null,true],[\"\\u745e\\u6e90#A\",161.0,\"b\",null,true],[\"\\u745e\\u6e90#B\",161.0,\"b\",null,true],[\"\\u5229\\u6fa4#A\",161.0,\"b\",null,true],[\"\\u576a\\u6797#A\",161.0,\"b\",null,true],[\"\\u576a\\u6797#B\",161.0,\"b\",null,true],[\"\\u548c\\u4ec1#A\",161.0,\"b\",null,true],[\"\\u53f0\\u84ee\\u5132#A\",161.0,\"b\",null,true],[\"\\u897f\\u6e56#A\",161.0,\"b\",null,true],[\"\\u897f\\u6e56#B\",161.0,\"b\",null,true],[\"\\u69ae\\u661f#A\",161.0,\"b\",null,true],[\"\\u8304\\u82f3#A\",161.0,\"b\",null,true],[\"\\u6fb3\\u5e95#A\",161.0,\"b\",null,true],[\"\\u862d\\u96c5#A\",161.0,\"b\",null,true],[\"\\u967d\\u660e#A\",161.0,\"b\",null,true],[\"\\u57ce\\u4e2d#A\",161.0,\"b\",null,true],[\"\\u57ce\\u4e2d#B\",161.0,\"b\",null,true],[\"\\u5357\\u6e2f#A\",161.0,\"b\",null,true],[\"\\u5357\\u6e2f#B\",161.0,\"b\",null,true],[\"\\u53f0\\u5317\\u6df1\\u7f8e#A\",161.0,\"b\",null,true],[\"\\u53f0\\u5317\\u6df1\\u7f8e#B\",161.0,\"b\",null,true],[\"\\u79c0\\u6717#A\",161.0,\"b\",null,true],[\"\\u79c0\\u6717#B\",161.0,\"b\",null,true],[\"\\u81e5\\u9f8d#A\",161.0,\"b\",null,true],[\"\\u798f\\u548c#A\",161.0,\"b\",null,true],[\"\\u7389\\u6210\\u81e8#A\",161.0,\"b\",null,true],[\"\\u7389\\u6210\\u81e8#B\",161.0,\"b\",null,true],[\"\\u91cd\\u65b0#A\",161.0,\"b\",null,true],[\"\\u91cd\\u65b0#B\",161.0,\"b\",null,true],[\"\\u8208\\u73cd#B\",161.0,\"b\",null,true],[\"\\u83ef\\u9670#A\",161.0,\"b\",null,true],[\"\\u83ef\\u9670#B\",161.0,\"b\",null,true],[\"\\u83ef\\u6377#\",161.0,\"b\",null,true],[\"\\u8606\\u6d32#1\",161.0,\"b\",null,true],[\"\\u8606\\u6d32#2\",161.0,\"b\",null,true],[\"\\u8606\\u6d32#3\",161.0,\"b\",null,true],[\"\\u8606\\u6d32#4\",161.0,\"b\",null,true],[\"\\u6cf0\\u5c71#A\",161.0,\"b\",null,true],[\"\\u6cf0\\u5c71#B\",161.0,\"b\",null,true],[\"\\u8c50\\u6797#A\",161.0,\"b\",null,true],[\"\\u838a\\u6377#A\",161.0,\"b\",null,true],[\"\\u838a\\u6377#B\",161.0,\"b\",null,true],[\"\\u5357\\u7e96#A\",161.0,\"b\",null,true],[\"\\u666f\\u661f#A\",161.0,\"b\",null,true],[\"\\u666f\\u661f#B\",161.0,\"b\",null,true],[\"\\u6843\\u6a5f#A\",161.0,\"b\",null,true],[\"\\u6843\\u6a5f\\u6771#A\",161.0,\"b\",null,true],[\"\\u666f\\u661f#C\",161.0,\"b\",null,true],[\"\\u9577\\u5b89#\",161.0,\"b\",null,true],[\"\\u4e09\\u798f3#\",161.0,\"b\",null,true],[\"\\u8056\\u4ead#A\",161.0,\"b\",null,true],[\"\\u65b0\\u5de5#A\",161.0,\"b\",null,true],[\"\\u65b0\\u5de5#B\",161.0,\"b\",null,true],[\"\\u694a\\u9ad8#A\",161.0,\"b\",null,true],[\"\\u6885\\u6e56#A\",161.0,\"b\",null,true],[\"\\u694a\\u6885#A\",161.0,\"b\",null,true],[\"\\u694a\\u6885#B\",161.0,\"b\",null,true],[\"\\u6885\\u6e56#B\",161.0,\"b\",null,true],[\"\\u82d7\\u9ad8#A\",161.0,\"b\",null,true],[\"\\u82d7\\u82f1#A\",161.0,\"b\",null,true],[\"\\u5353\\u862d#45A\",161.0,\"b\",null,true],[\"\\u5353\\u862d#45B\",161.0,\"b\",null,true],[\"\\u6a1f\\u6a39#82A\",161.0,\"b\",null,true],[\"\\u6a1f\\u6a39#82B\",161.0,\"b\",null,true],[\"\\u9f8d\\u79c0#A\",161.0,\"b\",null,true],[\"\\u9f8d\\u79c0#B\",161.0,\"b\",null,true],[\"\\u9752\\u5c71#B\",161.0,\"b\",null,true],[\"\\u540e\\u91cc#A\",161.0,\"b\",null,true],[\"\\u540e\\u91cc#B\",161.0,\"b\",null,true],[\"\\u9752\\u5c71#A\",161.0,\"b\",null,true],[\"\\u5317\\u67f3#A\",161.0,\"b\",null,true],[\"\\u5317\\u67f3#B\",161.0,\"b\",null,true],[\"\\u65b0\\u793e#A\",161.0,\"b\",null,true],[\"\\u65b0\\u793e#B\",161.0,\"b\",null,true],[\"\\u70cf\\u65e5#\",161.0,\"b\",null,true],[\"\\u77fd\\u54c1#A\",161.0,\"b\",null,true],[\"\\u6708\\u7709#A\",161.0,\"b\",null,true],[\"\\u4e2d\\u6e2f#A\",161.0,\"b\",null,true],[\"\\u4e2d\\u6e2f#B\",161.0,\"b\",null,true],[\"\\u660e\\u79c0#A\",161.0,\"b\",null,true],[\"\\u660e\\u79c0#B\",161.0,\"b\",null,true],[\"\\u4e9e\\u6771#A\",161.0,\"b\",null,true],[\"\\u53f0\\u80a5#A\",161.0,\"b\",null,true],[\"\\u4e2d\\u6c23#A\",161.0,\"b\",null,true],[\"\\u4e2d\\u7f8e\\u548c#A\",161.0,\"b\",null,true],[\"\\u4e2d\\u806f#\",161.0,\"b\",null,true],[\"\\u9e7f\\u6771#A\",161.0,\"b\",null,true],[\"\\u9e7f\\u897f#A\",161.0,\"b\",null,true],[\"\\u7dda\\u897f#A\",161.0,\"b\",null,true],[\"\\u7dda\\u897f#B\",161.0,\"b\",null,true],[\"\\u5d19\\u5c3e\\u806f\\u83ef#A\",161.0,\"b\",null,true],[\"\\u5f70\\u7af9#A\",161.0,\"b\",null,true],[\"\\u5f70\\u7af9#B\",161.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8#A\",161.0,\"b\",null,true],[\"\\u5f70\\u65b0#A\",161.0,\"b\",null,true],[\"\\u5f70\\u65b0#B\",161.0,\"b\",null,true],[\"\\u5b9c\\u68a7#A\",161.0,\"b\",null,true],[\"\\u5b9c\\u68a7#B\",161.0,\"b\",null,true],[\"\\u5e03\\u888b\\u5148#A\",161.0,\"b\",null,true],[\"\\u5e03\\u888b\\u5148#B\",161.0,\"b\",null,true],[\"\\u53f0\\u5340\\u5148#A\",161.0,\"b\",null,true],[\"\\u53f0\\u5340\\u5148#B\",161.0,\"b\",null,true],[\"\\u6771\\u5b78\\u5148#A\",161.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771\\u5b78#\",161.0,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8#A\",161.0,\"b\",null,true],[\"\\u5a01\\u81f4#A\",161.0,\"b\",null,true],[\"\\u5609\\u60e0#A\",161.0,\"b\",null,true],[\"\\u5609\\u60e0#B\",161.0,\"b\",null,true],[\"\\u5317\\u6e2f#A\",161.0,\"b\",null,true],[\"\\u5317\\u6e2f#B\",161.0,\"b\",null,true],[\"\\u56db\\u6e56#\",161.0,\"b\",null,true],[\"\\u65b0\\u9ad8#A\",161.0,\"b\",null,true],[\"\\u96f2\\u9ad8#A\",161.0,\"b\",null,true],[\"\\u96f2\\u9ad8#B\",161.0,\"b\",null,true],[\"\\u65ed\\u785d\\u5b50#A\",161.0,\"b\",null,true],[\"\\u65ed\\u785d\\u5b50#B\",161.0,\"b\",null,true],[\"\\u5317\\u9580\\u5148#A\",161.0,\"b\",null,true],[\"\\u5317\\u9580\\u5148#B\",161.0,\"b\",null,true],[\"\\u7fa9\\u7af9#A\",161.0,\"b\",null,true],[\"\\u7fa9\\u7af9\\u83ef\\u5361#C\",161.0,\"b\",null,true],[\"\\u7fa9\\u7af9#B\",161.0,\"b\",null,true],[\"\\u5c71\\u4e0a#A\",161.0,\"b\",null,true],[\"\\u5c71\\u4e0a#B\",161.0,\"b\",null,true],[\"\\u65b0\\u5316#A\",161.0,\"b\",null,true],[\"\\u65b0\\u5316#B\",161.0,\"b\",null,true],[\"\\u8c50\\u83ef#A\",161.0,\"b\",null,true],[\"\\u8c50\\u83ef#B\",161.0,\"b\",null,true],[\"\\u4e8c\\u7532#A\",161.0,\"b\",null,true],[\"\\u4e8c\\u7532#B\",161.0,\"b\",null,true],[\"\\u4ec1\\u5fb7#A\",161.0,\"b\",null,true],[\"\\u4ec1\\u5fb7#B\",161.0,\"b\",null,true],[\"\\u661f\\u5d34\\u5149#\",161.0,\"b\",null,true],[\"\\u71c1\\u806f#A\",161.0,\"b\",null,true],[\"\\u5609\\u5cf0#A\",161.0,\"b\",null,true],[\"\\u5609\\u5cf0#B\",161.0,\"b\",null,true],[\"\\u4fdd\\u5be7#A\",161.0,\"b\",null,true],[\"\\u4fdd\\u5be7#B\",161.0,\"b\",null,true],[\"\\u793e\\u6b66#A\",161.0,\"b\",null,true],[\"\\u793e\\u6b66#B\",161.0,\"b\",null,true],[\"\\u7f8e\\u5c71#A\",161.0,\"b\",null,true],[\"\\u7f8e\\u5c71#B\",161.0,\"b\",null,true],[\"\\u65b0\\u9ad8\\u6e2f#A\",161.0,\"b\",null,true],[\"\\u65b0\\u9ad8\\u6e2f#B\",161.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59#A\",161.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59#B\",161.0,\"b\",null,true],[\"\\u92fc\\u56db#A\",161.0,\"b\",null,true],[\"\\u92fc\\u56db#B\",161.0,\"b\",null,true],[\"\\u576a\\u8cc7#A\",161.0,\"b\",null,true],[\"\\u5851\\u5712#A\",161.0,\"b\",null,true],[\"\\u5510\\u69ae#A\",161.0,\"b\",null,true],[\"\\u52a0\\u4e00#A\",161.0,\"b\",null,true],[\"\\u52a0\\u4e00#B\",161.0,\"b\",null,true],[\"\\u4e2d\\u92c1#A\",161.0,\"b\",null,true],[\"\\u77e5\\u672c#A\",161.0,\"b\",null,true],[\"\\u77e5\\u672c#B\",161.0,\"b\",null,true],[\"\\u58fd\\u8c50#A\",161.0,\"b\",null,true],[\"\\u58fd\\u8c50#B\",161.0,\"b\",null,true],[\"\\u6953\\u6e2f#A\",161.0,\"b\",null,true],[\"\\u5b9c\\u9053C\",161.0,\"b\",null,true],[\"\\u53f0\\u6ce5C\",161.0,\"b\",null,true],[\"\\u6f22\\u672cC\",161.0,\"b\",null,true],[\"\\u548c\\u9435C\",161.0,\"b\",null,true],[\"\\u7f85\\u92fcC\",161.0,\"b\",null,true],[\"\\u7fa9\\u6377C\",161.0,\"b\",null,true],[\"\\u535a\\u611bC\",161.0,\"b\",null,true],[\"\\u6e56\\u6377C\",161.0,\"b\",null,true],[\"\\u677e\\u6377C\",161.0,\"b\",null,true],[\"\\u6e56\\u6a5fC\",161.0,\"b\",null,true],[\"\\u6f6d\\u7f8eC\",161.0,\"b\",null,false],[\"\\u6295\\u6377C\",161.0,\"b\",null,true],[\"\\u6c11\\u6377C\",161.0,\"b\",null,true],[\"\\u83ef\\u6377C\",161.0,\"b\",null,true],[\"\\u5fa9\\u6377C\",161.0,\"b\",null,true],[\"\\u96d9\\u661fC\",161.0,\"b\",null,false],[\"\\u6728\\u6377C\",161.0,\"b\",null,true],[\"\\u8208\\u6377C\",161.0,\"b\",null,true],[\"\\u5e97\\u6377C\",161.0,\"b\",null,true],[\"\\u4e2d\\u5f37\\u6377C\",161.0,\"b\",null,true],[\"\\u8606\\u6377C\",161.0,\"b\",null,true],[\"\\u79c0\\u6377C\",161.0,\"b\",null,true],[\"\\u9ad8\\u65b0\\u6377C\",161.0,\"b\",null,true],[\"\\u571f\\u6377C\",161.0,\"b\",null,true],[\"\\u8c50\\u6797C\",161.0,\"b\",null,true],[\"\\u57ce\\u6377C\",161.0,\"b\",null,true],[\"\\u4e2d\\u83ef\\u96fb\\u4fe1C\",161.0,\"b\",null,true],[\"\\u5cfd\\u6377C\",161.0,\"b\",null,true],[\"\\u53f0\\u7af9C\",161.0,\"b\",null,true],[\"\\u53f0\\u5c71C\",161.0,\"b\",null,true],[\"\\u65b0\\u5dbaC\",161.0,\"b\",null,true],[\"\\u5357\\u6a39C\",161.0,\"b\",null,true],[\"\\u5a01\\u5fb7\\u65b0C\",161.0,\"b\",null,true],[\"\\u5317\\u6cb9C\",161.0,\"b\",null,true],[\"\\u6a39\\u9ad8C\",161.0,\"b\",null,true],[\"\\u6843\\u6a5fC\",161.0,\"b\",null,true],[\"\\u9326\\u8208\",11.4,\"b\",null,true],[\"\\u5357\\u4e9eC\",161.0,\"b\",null,true],[\"\\u822a\\u6377\\u5317C\",161.0,\"b\",null,true],[\"\\u6843\\u6a5f\\u6771C\",161.0,\"b\",null,true],[\"\\u677f\\u6377C\",161.0,\"b\",null,true],[\"\\u5357\\u6797C\",161.0,\"b\",null,true],[\"\\u7f8e\\u5149\\u6676C\",161.0,\"b\",null,true],[\"\\u7f8e\\u6676\\u4e8cC\",161.0,\"b\",null,true],[\"\\u4e9e\\u6c23\\u4e8cC\",161.0,\"b\",null,true],[\"\\u5ee3\\u8f1dC\",161.0,\"b\",null,true],[\"\\u838a\\u6377C\",161.0,\"b\",null,true],[\"\\u6797\\u6377C\",161.0,\"b\",null,true],[\"\\u5357\\u7e96C\",161.0,\"b\",null,true],[\"\\u65e5\\u6708\\u5149C\",161.0,\"b\",null,true],[\"\\u6843\\u6377C\",161.0,\"b\",null,true],[\"\\u5c55\\u8302C\",161.0,\"b\",null,true],[\"\\u58e2\\u5149C\",161.0,\"b\",null,true],[\"\\u89c0\\u5858\\u6c23C\",161.0,\"b\",null,true],[\"\\u6b23\\u6e56C\",161.0,\"b\",null,true],[\"\\u666f\\u694aC\",161.0,\"b\",null,true],[\"\\u694a\\u9ad8C\",161.0,\"b\",null,true],[\"\\u4e9e\\u5316\\u4e8cC\",161.0,\"b\",null,true],[\"\\u666f\\u65b0C\",161.0,\"b\",null,true],[\"\\u65b0\\u5149C\",161.0,\"b\",null,true],[\"\\u7d71\\u6e56C\",161.0,\"b\",null,true],[\"\\u9d3b\\u53cbC\",161.0,\"b\",null,true],[\"\\u5bcc\\u7da2C\",161.0,\"b\",null,true],[\"\\u6607\\u967dC\",161.0,\"b\",null,true],[\"\\u9435\\u5bccC\",161.0,\"b\",null,true],[\"\\u6771\\u92fcC\",161.0,\"b\",null,true],[\"\\u4e09\\u798f3C\",161.0,\"b\",null,true],[\"\\u516d\\u798fC\",161.0,\"b\",null,true],[\"\\u5168\\u61cbC\",161.0,\"b\",null,true],[\"\\u9f8d\\u9054C\",161.0,\"b\",null,true],[\"\\u9f8d\\u5ee3C\",161.0,\"b\",null,true],[\"\\u6b23\\u8208C\",161.0,\"b\",null,true],[\"\\u7a4dB3C\",161.0,\"b\",null,true],[\"\\u7cbe\\u6750C\",161.0,\"b\",null,true],[\"\\u6771\\u548cC\",161.0,\"b\",null,true],[\"\\u82d7\\u9ad8C\",161.0,\"b\",null,true],[\"\\u82d7\\u6625C\",161.0,\"b\",null,true],[\"\\u529b\\u6676C\",161.0,\"b\",null,true],[\"\\u7a4dP7C\",161.0,\"b\",null,true],[\"\\u4e16\\u4e8cC\",161.0,\"b\",null,true],[\"\\u65fa\\u4e8cC\",161.0,\"b\",null,true],[\"\\u7a4d\\u5341\\u4e8cC\",161.0,\"b\",null,true],[\"\\u529b\\u6676MC\",161.0,\"b\",null,true],[\"\\u5efa\\u9806C\",161.0,\"b\",null,true],[\"\\u53cb\\u9054\\u4e94C\",161.0,\"b\",null,true],[\"\\u7a4dP4C\",161.0,\"b\",null,true],[\"\\u806f\\u516bEC\",161.0,\"b\",null,true],[\"\\u7a4dP6C\",161.0,\"b\",null,true],[\"\\u65fa\\u4e94C\",161.0,\"b\",null,true],[\"\\u9f8d\\u6e2fC\",161.0,\"b\",null,true],[\"\\u529b\\u66765C\",161.0,\"b\",null,true],[\"\\u4eac\\u5143C\",161.0,\"b\",null,true],[\"\\u4e9e\\u6c231C\",161.0,\"b\",null,true],[\"\\u4e9e\\u6c23\\u4e09C\",161.0,\"b\",null,true],[\"\\u7f8e\\u5149\\u4e09C\",161.0,\"b\",null,true],[\"\\u7f8e\\u5149\\u4e94C\",161.0,\"b\",null,true],[\"\\u7d71\\u5bf6C\",161.0,\"b\",null,true],[\"\\u7fa4\\u52752C\",161.0,\"b\",null,true],[\"\\u7fa4\\u5275C\",161.0,\"b\",null,true],[\"\\u806f\\u96fbC\",161.0,\"b\",null,true],[\"\\u7f8e\\u5149C\",161.0,\"b\",null,true],[\"\\u806f\\u4e9e\\u4e09C\",161.0,\"b\",null,true],[\"\\u77fd\\u54c1\\u4e8cC\",161.0,\"b\",null,true],[\"\\u9054\\u6676\\u4e8cC\",161.0,\"b\",null,true],[\"\\u7f8e\\u5149\\u4e8cC\",161.0,\"b\",null,true],[\"\\u53f0\\u7a4d\\u516bC\",161.0,\"b\",null,true],[\"\\u7a4d\\u7814\\u4e00C\",161.0,\"b\",null,true],[\"\\u7a4d\\u82d7\\u4e00C\",161.0,\"b\",null,true],[\"\\u7a4d\\u82d7\\u4e8cC\",161.0,\"b\",null,true],[\"\\u4eac\\u51432C\",161.0,\"b\",null,true],[\"\\u7a4d\\u5bf6\\u4e00C\",161.0,\"b\",null,true],[\"\\u7a4d\\u5bf6\\u4e8cC\",161.0,\"b\",null,true],[\"\\u7a4d\\u5bf6\\u4e09C\",161.0,\"b\",null,true],[\"\\u4e16\\u4e94C\",161.0,\"b\",null,true],[\"\\u4e2d\\u9ad8C\",161.0,\"b\",null,true],[\"\\u8c50\\u92fcC\",161.0,\"b\",null,true],[\"\\u77fd\\u54c1\\u4e94C\",161.0,\"b\",null,true],[\"\\u5c6f\\u6377C\",161.0,\"b\",null,true],[\"\\u53cb\\u9054\\u516bC\",161.0,\"b\",null,true],[\"\\u6708\\u7709C\",161.0,\"b\",null,true],[\"\\u65e5\\u9ad8C\",161.0,\"b\",null,true],[\"\\u53cb\\u9054\\u5341C\",161.0,\"b\",null,true],[\"\\u77fd\\u54c1\\u4e09C\",161.0,\"b\",null,true],[\"\\u77fd\\u54c1\\u56dbC\",161.0,\"b\",null,true],[\"\\u7a4d\\u5341\\u4e94C\",161.0,\"b\",null,true],[\"\\u4e2d\\u7a4d\\u4e00C\",161.0,\"b\",null,true],[\"\\u4e2d\\u7a4d\\u4e8cC\",161.0,\"b\",null,true],[\"\\u65e5\\u6377C\",161.0,\"b\",null,true],[\"\\u4e2d\\u7a4d\\u4e09C\",161.0,\"b\",null,true],[\"\\u4e2d\\u7a4d\\u516dC\",161.0,\"b\",null,true],[\"\\u5927\\u7acb\\u4e03C\",161.0,\"b\",null,true],[\"\\u5927\\u7acb\\u4e5dC\",161.0,\"b\",null,true],[\"\\u5eb7\\u5be7\\u4e00C\",161.0,\"b\",null,true],[\"\\u53cb\\u9054\\u4e03C\",161.0,\"b\",null,true],[\"\\u83ef\\u5341\\u4e8cC\",161.0,\"b\",null,true],[\"\\u6cd5\\u6db2\\u7a7aC\",161.0,\"b\",null,true],[\"\\u4e2d\\u7a4d\\u5c01C\",161.0,\"b\",null,true],[\"\\u7164\\u5834H\",161.0,\"b\",null,true],[\"\\u4e2d\\u7f8e\\u548cC\",161.0,\"b\",null,true],[\"\\u7164\\u5834L\",6.9,\"b\",null,true],[\"\\u4e2d\\u6c23C\",161.0,\"b\",null,true],[\"\\u4e2d\\u806fC\",161.0,\"b\",null,true],[\"\\u53f0\\u80a5C\",161.0,\"b\",null,true],[\"\\u85cd\\u6d77C\",161.0,\"b\",null,true],[\"\\u83ef\\u65b0\\u4e00C\",161.0,\"b\",null,true],[\"\\u6c38\\u51a0C\",161.0,\"b\",null,true],[\"\\u4e9e\\u6771C\",161.0,\"b\",null,true],[\"\\u4e2d\\u6c23\\u4e09C\",161.0,\"b\",null,true],[\"\\u7279\\u8a31C\",161.0,\"b\",null,true],[\"\\u53f0\\u9e7fC\",161.0,\"b\",null,true],[\"\\u5bf6\\u5fb7C\",161.0,\"b\",null,true],[\"\\u6176\\u6b23\\u6b23C\",161.0,\"b\",null,true],[\"\\u77fd\\u5f70C\",161.0,\"b\",null,true],[\"\\u77fd\\u5f70\\u4e09C\",161.0,\"b\",null,true],[\"\\u77fd\\u5f70\\u4e8cC\",161.0,\"b\",null,true],[\"\\u77fd\\u864e\\u4e00C\",161.0,\"b\",null,true],[\"\\u65b0\\u9ad8C\",161.0,\"b\",null,true],[\"\\u5bcc\\u55acC\",161.0,\"b\",null,true],[\"\\u96f2\\u9ad8C\",161.0,\"b\",null,true],[\"\\u65ed\\u785d\\u5b50C\",161.0,\"b\",null,true],[\"\\u65ed\\u785d\\u4e8cC\",161.0,\"b\",null,true],[\"\\u69ae\\u7279C\",161.0,\"b\",null,true],[\"\\u83ef\\u5361C\",161.0,\"b\",null,true],[\"\\u5a01\\u81f4C\",161.0,\"b\",null,true],[\"\\u5b98\\u7530\\u92fcC\",161.0,\"b\",null,true],[\"\\u5609\\u7a4d\\u4e8cC\",161.0,\"b\",null,true],[\"\\u5eb7\\u5be7C\",161.0,\"b\",null,true],[\"\\u4e09\\u798f\\u79d1C\",161.0,\"b\",null,true],[\"\\u4e09\\u798f5C\",161.0,\"b\",null,true],[\"\\u4e09\\u798f6C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e00C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e8cC\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e09C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u56dbC\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e94C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u516dC\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e03C\",161.0,\"b\",null,true],[\"\\u51f8\\u7248C\",161.0,\"b\",null,true],[\"\\u7d71\\u5be6C\",161.0,\"b\",null,true],[\"\\u7a4d\\u516dC\",161.0,\"b\",null,true],[\"\\u806f\\u96fb\\u4e8cC\",161.0,\"b\",null,true],[\"\\u806f\\u96fb\\u4e09C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u516bC\",161.0,\"b\",null,true],[\"\\u806f\\u96fb\\u4e94C\",161.0,\"b\",null,true],[\"\\u5357\\u7a4d\\u4e5dC\",161.0,\"b\",null,true],[\"\\u7a4d\\u5341\\u56dbC\",161.0,\"b\",null,true],[\"\\u806f\\u6c23C\",161.0,\"b\",null,true],[\"\\u5947\\u6676\\u4e00C\",161.0,\"b\",null,true],[\"\\u5947\\u6676\\u4e8cC\",161.0,\"b\",null,true],[\"\\u7a4dE\\u4e94C\",161.0,\"b\",null,true],[\"\\u7a4dP3C\",161.0,\"b\",null,true],[\"\\u701a\\u5b87\\u4e09C\",161.0,\"b\",null,true],[\"\\u7a4dE\\u4e03C\",161.0,\"b\",null,true],[\"\\u5947\\u6676\\u56dbC\",161.0,\"b\",null,true],[\"\\u548c\\u946bC\",161.0,\"b\",null,true],[\"\\u71c1\\u806fC\",161.0,\"b\",null,true],[\"\\u5b89\\u701aC\",161.0,\"b\",null,true],[\"\\u548c\\u946b\\u4e8cC\",161.0,\"b\",null,true],[\"\\u7a4dE\\u516bC\",161.0,\"b\",null,true],[\"\\u9d3b\\u71b1C\",161.0,\"b\",null,true],[\"\\u88d5\\u8defC\",161.0,\"b\",null,true],[\"\\u9d6c\\u9f0eC\",161.0,\"b\",null,true],[\"\\u83ef\\u9ad8\\u4e00C\",161.0,\"b\",null,true],[\"\\u806f\\u930fC\",161.0,\"b\",null,false],[\"\\u5947\\u6676\\u4e94C\",161.0,\"b\",null,true],[\"\\u5947\\u7f8e\\u516bC\",161.0,\"b\",null,true],[\"\\u5947\\u6676\\u4e03C\",161.0,\"b\",null,true],[\"\\u5947\\u6676\\u516dC\",161.0,\"b\",null,true],[\"\\u5ca1\\u9ad8C\",161.0,\"b\",null,true],[\"\\u7a4dE\\u516dC\",161.0,\"b\",null,true],[\"\\u7a4dC2C\",161.0,\"b\",null,true],[\"\\u6cdb\\u55acC\",161.0,\"b\",null,true],[\"\\u5de6\\u9ad8C\",161.0,\"b\",null,true],[\"\\u7149\\u6cb9C\",161.0,\"b\",null,false],[\"\\u96c4\\u7a4d\\u4e00C\",161.0,\"b\",null,true],[\"\\u96c4\\u7a4d\\u4e8cC\",161.0,\"b\",null,true],[\"\\u4e09\\u798f7C\",161.0,\"b\",null,true],[\"\\u96c4\\u7a4d\\u4e09C\",161.0,\"b\",null,true],[\"\\u6377\\u4e94C\",161.0,\"b\",null,true],[\"\\u7d71\\u6b63C\",161.0,\"b\",null,true],[\"\\u6708\\u5149C\",161.0,\"b\",null,true],[\"\\u4e9e\\u6960C\",161.0,\"b\",null,true],[\"\\u6377\\u4e00C\",161.0,\"b\",null,true],[\"\\u9f8d\\u6176C\",161.0,\"b\",null,true],[\"\\u5510\\u69aeC\",161.0,\"b\",null,true],[\"\\u6377\\u4e09C\",161.0,\"b\",null,true],[\"\\u9ad8\\u660eC\",161.0,\"b\",null,true],[\"\\u6e2f\\u78bc\\u4e00C\",161.0,\"b\",null,true],[\"\\u6e2f\\u78bc\\u4e8cC\",161.0,\"b\",null,true],[\"\\u83ef\\u65b0\\u6e2fC\",161.0,\"b\",null,true],[\"\\u6d77\\u5149C\",161.0,\"b\",null,true],[\"\\u4e2d\\u92c1C\",161.0,\"b\",null,true],[\"\\u5927\\u7acb\\u56dbC\",161.0,\"b\",null,true],[\"\\u9435\\u7389C\",161.0,\"b\",null,true],[\"\\u9435\\u6b66C\",161.0,\"b\",null,true],[\"\\u6d77\\u6e56H\",161.0,\"b\",null,true],[\"\\u6d77\\u6e56G1-1\",18.0,\"b\",null,true],[\"\\u6d77\\u6e56G1-2\",18.0,\"b\",null,true],[\"\\u6d77\\u6e56ST1\",18.0,\"b\",null,true],[\"\\u6d77\\u6e56G2-1\",18.0,\"b\",null,false],[\"\\u6d77\\u6e56G2-2\",18.0,\"b\",null,false],[\"\\u6d77\\u6e56ST2\",18.0,\"b\",null,false],[\"\\u65b0\\u6843H\",161.0,\"b\",null,true],[\"\\u65b0\\u6843G1-1\",18.0,\"b\",null,true],[\"\\u65b0\\u6843G1-2\",18.0,\"b\",null,true],[\"\\u65b0\\u6843G1-3\",18.0,\"b\",null,true],[\"\\u65b0\\u6843ST1\",18.0,\"b\",null,true],[\"\\u65b0\\u6843S.ST\",4.1,\"b\",null,true],[\"\\u548c\\u5e73E\",345.0,\"b\",null,true],[\"\\u548c\\u5e73#1\",22.0,\"b\",null,true],[\"\\u548c\\u5e73#2\",22.0,\"b\",null,true],[\"\\u548c\\u5e73STA\",13.800000000000001,\"b\",null,true],[\"\\u548c\\u5e73STB\",13.800000000000001,\"b\",null,true],[\"\\u570b\\u5149E\",345.0,\"b\",null,true],[\"\\u570b\\u5149G1-1\",16.0,\"b\",null,true],[\"\\u570b\\u5149G1-2\",16.0,\"b\",null,true],[\"\\u570b\\u5149ST1\",16.0,\"b\",null,true],[\"\\u661f\\u5143H\",161.0,\"b\",null,true],[\"\\u661f\\u5143G1-1\",18.0,\"b\",null,true],[\"\\u661f\\u5143G1-2\",18.0,\"b\",null,true],[\"\\u661f\\u5143ST1\",18.0,\"b\",null,true],[\"\\u661f\\u5f70H\",161.0,\"b\",null,true],[\"\\u661f\\u5f70G1-1\",16.5,\"b\",null,true],[\"\\u661f\\u5f70G1-2\",16.5,\"b\",null,true],[\"\\u661f\\u5f70ST1\",18.0,\"b\",null,true],[\"\\u9ea5\\u5beeE\",345.0,\"b\",null,true],[\"\\u9ea5\\u5bee#1\",18.5,\"b\",null,false],[\"\\u9ea5\\u5bee#2\",18.5,\"b\",null,false],[\"\\u9ea5\\u5bee#3\",18.5,\"b\",null,false],[\"\\u9ea5\\u5beeH\",161.0,\"b\",null,true],[\"\\u9ea5\\u5beeH\",161.0,\"b\",null,true],[\"\\u9ea5\\u5beeST1\",6.9,\"b\",null,false],[\"\\u9ea5\\u5beeST2\",6.9,\"b\",null,false],[\"\\u9ea5\\u5beeST3\",6.9,\"b\",null,true],[\"\\u5609\\u60e0H1\",161.0,\"b\",null,true],[\"\\u5609\\u60e0G1-1\",18.0,\"b\",null,true],[\"\\u5609\\u60e0G1-2\",18.0,\"b\",null,true],[\"\\u5609\\u60e0G1-3\",18.0,\"b\",null,true],[\"\\u5609\\u60e0ST1\",18.0,\"b\",null,true],[\"\\u5609\\u60e0H2\",161.0,\"b\",null,true],[\"\\u5609\\u60e0GT2-1\",26.0,\"b\",null,true],[\"\\u5609\\u60e0ST2\",18.0,\"b\",null,true],[\"\\u8c50\\u5fb7H\",161.0,\"b\",null,true],[\"\\u8c50\\u5fb7G1-1\",16.5,\"b\",null,true],[\"\\u8c50\\u5fb7G1-2\",16.5,\"b\",null,true],[\"\\u8c50\\u5fb7ST1\",18.0,\"b\",null,true],[\"\\u8c50\\u5fb7G2-1\",16.5,\"b\",null,true],[\"\\u8c50\\u5fb7G2-2\",16.5,\"b\",null,true],[\"\\u8c50\\u5fb7ST2\",18.0,\"b\",null,true],[\"\\u8c50\\u5fb7\\u4e8c\\u671fH\",161.0,\"b\",null,true],[\"\\u8c50\\u5fb7GT3-1\",19.5,\"b\",null,true],[\"\\u8c50\\u5fb7GT3-2\",19.5,\"b\",null,true],[\"\\u8c50\\u5fb7ST3\",19.5,\"b\",null,true],[\"\\u53f0\\u9f8dCG\",161.0,\"b\",null,true],[\"\\u53f0\\u9f8dL\",69.0,\"b\",null,true],[\"\\u53f0\\u9f8dLT2\",13.800000000000001,\"b\",null,true],[\"\\u53f0\\u9f8dSGP\",11.4,\"b\",null,true],[\"\\u53f0\\u9f8dLT3\",13.800000000000001,\"b\",null,true],[\"\\u5229\\u711aCG\",161.0,\"b\",null,true],[\"\\u5229\\u711aG\",11.4,\"b\",null,true],[\"\\u5357\\u4e9eCG\",161.0,\"b\",null,true],[\"\\u5357\\u4e9eG\",22.800000000000001,\"b\",null,true],[\"\\u83ef\\u4e9eCG\",161.0,\"b\",null,true],[\"\\u83ef\\u4e9e\",161.0,\"b\",null,true],[\"\\u83ef\\u4e9eG\",18.0,\"b\",null,true],[\"\\u9326\\u8208CG\",161.0,\"b\",null,true],[\"\\u9326\\u8208G1\",11.4,\"b\",null,true],[\"\\u9326\\u8208G2\",11.4,\"b\",null,true],[\"\\u4e2d\\u9f8dCG\",161.0,\"b\",null,true],[\"\\u4e2d\\u9f8dL1\",33.0,\"b\",null,true],[\"\\u4e2d\\u9f8dTG1\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u9f8dTG2\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u9f8dTRT1\",11.5,\"b\",null,true],[\"\\u4e2d\\u9f8dTRT2\",11.5,\"b\",null,true],[\"\\u4e2d\\u9f8dCDQ1\",11.5,\"b\",null,true],[\"\\u4e2d\\u9f8dCDQ2\",11.5,\"b\",null,true],[\"\\u4e2d\\u9f8dL2\",33.0,\"b\",null,true],[\"\\u4e2d\\u9f8dTG3\",13.800000000000001,\"b\",null,true],[\"\\u4e2d\\u9f8dL3\",33.0,\"b\",null,true],[\"\\u4e2d\\u9f8dTG4\",13.800000000000001,\"b\",null,true],[\"\\u53f0\\u5316CG\",161.0,\"b\",null,true],[\"\\u53f0\\u5316G6\",11.4,\"b\",null,true],[\"\\u53f0\\u5316G7\",11.4,\"b\",null,true],[\"\\u53f0\\u5316G8\",11.4,\"b\",null,true],[\"\\u53f0\\u5316L\",69.0,\"b\",null,true],[\"\\u5851\\u5316E\",345.0,\"b\",null,true],[\"\\u5851\\u5316#3\",161.0,\"b\",null,true],[\"\\u5851\\u5316#4\",161.0,\"b\",null,true],[\"\\u5851\\u5316G-A\",19.0,\"b\",null,true],[\"\\u5851\\u5316G-B\",19.0,\"b\",null,true],[\"\\u5851\\u5316G-C\",19.0,\"b\",null,true],[\"\\u5851\\u5316ASTR\",6.9,\"b\",null,true],[\"\\u5851\\u5316BSTR\",6.9,\"b\",null,true],[\"\\u5851\\u5316CSTR\",6.9,\"b\",null,true],[\"\\u5851\\u53162A-H\",161.0,\"b\",null,true],[\"\\u5851\\u53162A_E#A\",345.0,\"b\",null,true],[\"\\u5851\\u53162A-E #B\",345.0,\"b\",null,true],[\"\\u6d77\\u8c50\\u5340\",161.0,\"b\",null,true],[\"\\u6d77\\u8c50G4\",11.0,\"b\",null,true],[\"\\u6d77\\u8c50G5\",11.0,\"b\",null,true],[\"\\u6d77\\u8c50G1\",11.0,\"b\",null,true],[\"\\u6d77\\u8c50G2\",11.0,\"b\",null,true],[\"\\u6d77\\u8c50G3\",11.0,\"b\",null,true],[\"\\u5851\\u5316\\u4e8c\\u5340(\\u4e59)\",161.0,\"b\",null,true],[\"\\u5851\\u5316\\u4e8c\\u5340(\\u7532)\",161.0,\"b\",null,true],[\"\\u5851\\u5316\\u4e00\\u5340\",161.0,\"b\",null,true],[\"\\u5851\\u5316G1\",11.0,\"b\",null,true],[\"\\u5851\\u5316G2\",11.0,\"b\",null,true],[\"\\u5851\\u5316G3\",11.0,\"b\",null,true],[\"\\u5851\\u5316G4\",11.0,\"b\",null,true],[\"\\u5851\\u5316G5\",11.0,\"b\",null,true],[\"\\u5851\\u5316\\u7149\\u88fd\",161.0,\"b\",null,true],[\"\\u7149\\u6cb9G1\",13.800000000000001,\"b\",null,true],[\"\\u7149\\u6cb9G2\",13.800000000000001,\"b\",null,true],[\"\\u53f0\\u5609CG\",161.0,\"b\",null,true],[\"\\u53f0\\u5609L\",69.0,\"b\",null,true],[\"\\u53f0\\u5609G1\",12.5,\"b\",null,true],[\"\\u53f0\\u5609G2\",12.5,\"b\",null,true],[\"\\u53f0\\u5609G3\",12.5,\"b\",null,true],[\"\\u53f0\\u5609G4\",13.800000000000001,\"b\",null,true],[\"\\u5947\\u7f8e\\u5be6CG\",161.0,\"b\",null,true],[\"\\u5947\\u7f8e\\u5be6L\",69.0,\"b\",null,true],[\"\\u5947\\u7f8e\\u5be6G\",13.800000000000001,\"b\",null,true],[\"\\u6c38\\u8cc7CG\",161.0,\"b\",null,true],[\"\\u6c38\\u5eb7\\u711aG1\",11.4,\"b\",null,true],[\"\\u5851\\u4ec1CG\",161.0,\"b\",null,true],[\"\\u5851\\u4ec1T1\",22.0,\"b\",null,true],[\"\\u5851\\u4ec1T2\",22.0,\"b\",null,true],[\"\\u5851\\u4ec1T3\",69.0,\"b\",null,true],[\"\\u5851\\u4ec1T4\",69.0,\"b\",null,true],[\"\\u5851\\u4ec1TG1\",11.0,\"b\",null,true],[\"\\u5851\\u4ec1T5\",11.0,\"b\",null,true],[\"\\u5851DG1-3\",6.6,\"b\",null,true],[\"\\u5851DG4-7\",6.6,\"b\",null,true],[\"\\u5851\\u4ec1TG4\",11.0,\"b\",null,true],[\"\\u5851\\u4ec1TG5\",11.0,\"b\",null,true],[\"\\u5851\\u4ec1TG3\",11.0,\"b\",null,true],[\"\\u5ca1\\u8cc7CG\",161.0,\"b\",null,true],[\"\\u5851\\u5712CG\",161.0,\"b\",null,true],[\"\\u5851\\u5712G\",161.0,\"b\",null,true],[\"\\u4e2d\\u5712CG\",161.0,\"b\",null,true],[\"\\u4e2d\\u5712G\",161.0,\"b\",null,true],[\"\\u576a\\u8cc7CG\",161.0,\"b\",null,true],[\"\\u576a\\u8cc7G\",161.0,\"b\",null,true],[\"\\u6cb9\\u9ad8CG\",161.0,\"b\",null,true],[\"\\u6cb9\\u9ad8G\",161.0,\"b\",null,true],[\"\\u92fc\\u4e00CG\",161.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e00\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e00\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e00\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e00\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e00\",33.0,\"b\",null,true],[\"\\u92fc\\u4e00TG1\",11.5,\"b\",null,true],[\"\\u92fc\\u4e00TRT2\",11.5,\"b\",null,true],[\"\\u92fc\\u4e00TG2\",11.5,\"b\",null,true],[\"\\u92fc\\u4e00TG3\",11.5,\"b\",null,true],[\"\\u92fc\\u4e00TRT3\",11.5,\"b\",null,true],[\"\\u92fc\\u4e00TG5\",11.5,\"b\",null,true],[\"\\u92fc\\u4e8cCG\",161.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e8c\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e8c\",33.0,\"b\",null,true],[\"\\u92fc\\u65b0CG\",161.0,\"b\",null,true],[\"\\u92fc\\u4e8cTG7\",11.5,\"b\",null,true],[\"\\u92fc\\u4e8cTG4\",11.5,\"b\",null,true],[\"\\u92fc\\u4e8cTRT1\",11.5,\"b\",null,true],[\"\\u92fc\\u4e8cTG6\",11.5,\"b\",null,true],[\"\\u92fc\\u4e8cCDQ\",11.0,\"b\",null,true],[\"\\u92fc\\u4e8cTRT4\",11.5,\"b\",null,true],[\"\\u92fc\\u4e09CG\",161.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e09\",33.0,\"b\",null,true],[\"\\u4e2d\\u92fc\\u4e09\",33.0,\"b\",null,true],[\"\\u92fc\\u4e09TG8\",11.0,\"b\",null,true],[\"\\u92fc\\u56dbCG\",161.0,\"b\",null,true],[\"\\u4e2d\\u706b\\u98a8D\",23.899999999999999,\"b\",null,true],[\"\\u901a\\u9704\\u7532\\u98a8L\",69.0,\"b\",null,true],[\"\\u516b\\u5835\\u98a8L\",69.0,\"b\",null,true],[\"\\u89c0\\u97f3\\u98a8#2L\",69.0,\"b\",null,true],[\"\\u6885\\u6e56\\u98a8#1L\",69.0,\"b\",null,true],[\"\\u5357\\u6e56\\u98a8L\",69.0,\"b\",null,true],[\"\\u4e2d\\u6e05\\u98a8L\",69.0,\"b\",null,true],[\"\\u99ac\\u516c\\u98a8L\",69.0,\"b\",null,true],[\"\\u5317\\u6e2f\\u98a8L\",69.0,\"b\",null,true],[\"\\u58be\\u4e01\\u98a8D\",23.899999999999999,\"b\",null,true],[\"\\u5c71\\u4f73\\u98a8D\",23.899999999999999,\"b\",null,true],[\"\\u6797\\u53e3\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u706b\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u901a\\u9704\\u7532\\u5149L\",69.0,\"b\",null,true],[\"\\u5929\\u8f2a\\u5149D\",13.800000000000001,\"b\",null,true],[\"\\u8c37\\u95dc\\u5149D\",1.0,\"b\",null,true],[\"\\u9752\\u5c71\\u5149D\",13.800000000000001,\"b\",null,true],[\"\\u5fb7\\u57fa\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9245\\u5de5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u842c\\u5927\\u5149L\",69.0,\"b\",null,true],[\"\\u5353\\u862d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8208\\u9054\\u5149D\",4.2,\"b\",null,true],[\"\\u5927\\u6797\\u4e19\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4ed9\\u6e21\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u4ed9\\u6e21\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u6df1\\u7f8e\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u6e56\\u5149L\",69.0,\"b\",null,true],[\"\\u5ce8\\u7709\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5de5\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5de5\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u540e\\u91cc\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u540e\\u91cc\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u6e2f\\u5149L\",69.0,\"b\",null,true],[\"\\u4e2d\\u79d1\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u79d1\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u9727\\u5cf0\\u5149L\",69.0,\"b\",null,true],[\"\\u5f70\\u6ff1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u6797\\u5149L1\",69.0,\"b\",null,true],[\"\\u5f70\\u6797\\u5149L2\",69.0,\"b\",null,true],[\"\\u5168\\u8208\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u6295\\u5149L\",69.0,\"b\",null,true],[\"\\u5357\\u79d1\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u79d1\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8def\\u5317\\u5149L\",69.0,\"b\",null,true],[\"\\u4ec1\\u6b66\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u6b66\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u96c4\\u5149L1\",69.0,\"b\",null,true],[\"\\u9ad8\\u96c4\\u5149L2\",69.0,\"b\",null,true],[\"\\u4e94\\u7532\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u4e94\\u7532\\u5149L2\",69.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u7532\\u5149L\",69.0,\"b\",null,true],[\"\\u9ad8\\u6e2f\\u4e19\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7030\\u529b\\u5149L1\",69.0,\"b\",null,true],[\"\\u5927\\u9d6c\\u5149L1\",69.0,\"b\",null,true],[\"\\u9cf3\\u6797\\u5149L\",69.0,\"b\",null,true],[\"\\u7f85\\u6771\\u5149L\",69.0,\"b\",null,true],[\"\\u677e\\u5c71\\u5149L\",69.0,\"b\",null,true],[\"\\u5357\\u6e2f\\u5149L\",69.0,\"b\",null,true],[\"\\u516b\\u5835\\u5149L\",69.0,\"b\",null,true],[\"\\u967d\\u660e\\u5149L\",69.0,\"b\",null,true],[\"\\u677f\\u6a4b\\u5149L\",69.0,\"b\",null,true],[\"\\u53f0\\u5317\\u5149L\",69.0,\"b\",null,true],[\"\\u5927\\u540c\\u5149L\",69.0,\"b\",null,true],[\"\\u8606\\u6d32\\u5149L\",69.0,\"b\",null,true],[\"\\u6771\\u6797\\u5149L\",69.0,\"b\",null,true],[\"\\u8606\\u7af9\\u5149L\",69.0,\"b\",null,true],[\"\\u6a39\\u5fb7\\u5149L\",69.0,\"b\",null,true],[\"\\u4e2d\\u58e2\\u5149L\",69.0,\"b\",null,true],[\"\\u89c0\\u97f3\\u5149#1L\",69.0,\"b\",null,true],[\"\\u89c0\\u97f3\\u5149#2L\",69.0,\"b\",null,true],[\"\\u677e\\u6a39\\u5149#1L\",69.0,\"b\",null,true],[\"\\u677e\\u6a39\\u5149#2L\",69.0,\"b\",null,true],[\"\\u6885\\u6e56\\u5149#1L\",69.0,\"b\",null,true],[\"\\u6885\\u6e56\\u5149#2L\",69.0,\"b\",null,true],[\"\\u65b0\\u7af9\\u5149#1L\",69.0,\"b\",null,true],[\"\\u65b0\\u7af9\\u5149#2L\",69.0,\"b\",null,true],[\"\\u82d7\\u6817\\u5149L\",69.0,\"b\",null,true],[\"\\u5357\\u6e56\\u5149L\",69.0,\"b\",null,true],[\"\\u9f8d\\u79c0\\u5149L\",69.0,\"b\",null,true],[\"\\u7fc1\\u5b50\\u5149L\",69.0,\"b\",null,true],[\"\\u9285\\u4e2d\\u5149L\",69.0,\"b\",null,true],[\"\\u982d\\u4efd\\u5149L\",69.0,\"b\",null,true],[\"\\u57d4\\u91cc\\u5149L\",69.0,\"b\",null,true],[\"\\u4e2d\\u5e02\\u5149L\",69.0,\"b\",null,true],[\"\\u4e2d\\u6e05\\u5149L\",69.0,\"b\",null,true],[\"\\u5f70\\u5316\\u5149L\",69.0,\"b\",null,true],[\"\\u96f2\\u6797\\u5149L\",69.0,\"b\",null,true],[\"\\u5609\\u7fa9\\u5149L\",69.0,\"b\",null,true],[\"\\u65b0\\u71df\\u5149L\",69.0,\"b\",null,true],[\"\\u99ac\\u516c\\u5149L\",69.0,\"b\",null,true],[\"\\u5317\\u6e2f\\u5149L\",69.0,\"b\",null,true],[\"\\u5c71\\u4e0a\\u5149L\",69.0,\"b\",null,true],[\"\\u5b89\\u5357\\u5149L\",69.0,\"b\",null,true],[\"\\u53f0\\u5357\\u5149L\",69.0,\"b\",null,true],[\"\\u5ca1\\u5c71\\u5149L\",69.0,\"b\",null,true],[\"\\u793e\\u6b66\\u5149L\",69.0,\"b\",null,true],[\"\\u6797\\u5712\\u5149L\",69.0,\"b\",null,true],[\"\\u5357\\u5de5\\u4e59\\u5149L\",69.0,\"b\",null,true],[\"\\u58be\\u4e01\\u5149L\",69.0,\"b\",null,true],[\"\\u5c4f\\u6771\\u5149L\",69.0,\"b\",null,true],[\"\\u6953\\u6e2f\\u5149L\",69.0,\"b\",null,true],[\"\\u82b1\\u84ee\\u5149L\",69.0,\"b\",null,true],[\"\\u53f0\\u6771\\u5149L\",69.0,\"b\",null,true],[\"\\u548c\\u4ec1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5229\\u6fa4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8607\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u5e02\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u5e9c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5ee3\\u5b89\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u6e56\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6c11\\u6b0a\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u516b\\u9023\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u8cc7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8304\\u82f3\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u576a\\u6797\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6fb3\\u5e95\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5149\\u660e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9031\\u7f8e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a4b\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6c99\\u5d19\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u76f4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u767e\\u9f61\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u862d\\u96c5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6c11\\u751f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u69ae\\u661f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u677e\\u6c5f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u6625\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6566\\u5316\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u57fa\\u4fe1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5d19\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5e38\\u5fb7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u83ef\\u9670\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5efa\\u570b\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u6797\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u548c\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u6b63\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9752\\u5e74\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u6d77\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6210\\u90fd\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u57ce\\u4e2d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u81e5\\u9f8d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u79c0\\u6717\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u5f35\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u8c50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e16\\u8cbf\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e03\\u5f35\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5316\\u6210\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e8c\\u91cd\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u91cd\\u65b0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u982d\\u524d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u57d4\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u57d4\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u4fe1\\u5357\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b89\\u5eb7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u67d1\\u5712\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u6c11\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u666f\\u661f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u793e\\u540e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9686\\u6069\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6797\\u4e2d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u576a\\u9802\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8ff4\\u9f8d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5d01\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b8f\\u5b89\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8208\\u73cd\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u677f\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u71df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a39\\u6797\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a02\\u5584\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6cf0\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u5b89\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u8208\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u6d77\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5927\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8208\\u570b\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b8b\\u5c4b\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e94\\u6b0a\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u539f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u81ea\\u7acb\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u798f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5bcc\\u5ca1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u69ae\\u6210\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u767d\\u7389\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5858\\u5c3e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4fdd\\u751f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9577\\u767c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u793e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8056\\u4ead\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9ad8\\u63da\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u745e\\u6e90\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5de5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u694a\\u6885\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u986f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6e56\\u5317\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u8c50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5d19\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9752\\u6eaa\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4ecb\\u58fd\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6b66\\u9675\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6843\\u5712\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u9cf4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u516c\\u5712\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5883\\u798f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5f8c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u516d\\u5bb6\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u8c50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9698\\u53e3\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u6885\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u71df\\u76e4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u677e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9802\\u5712\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5c71\\u4f73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u87e0\\u6843\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u623f\\u88e1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u671d\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7cd6\\u79d1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u660e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a39\\u4e0b\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a1f\\u6a39\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5357\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6587\\u5fc3\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u539f\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u96c5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6f6d\\u5bf6\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e0a\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u793e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u660c\\u5e73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u6d32\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u6c99\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5857\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5341\\u7532\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5efa\\u5e73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5065\\u6c11\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u8304\\u8356\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u83ef\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u5751\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6c34\\u6e73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u592a\\u5e73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u67f3\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e5d\\u5cf0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9ece\\u660e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u570b\\u5b89\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5de5\\u7532\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5de5\\u4e59\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u660e\\u79c0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u660e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u82f1\\u624d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u6a02\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u70cf\\u65e5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5c6f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5916\\u57d4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6e2f\\u5de5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6a5f\\u79d1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b78\\u7530\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u822a\\u592a\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5fb7\\u7fa9\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6d77\\u5c3e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7dda\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6f22\\u5bf6\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8349\\u6e2f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u65b0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u971e\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u798f\\u8208\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u7af9\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u6797\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u82b1\\u58c7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u54e1\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7530\\u4e2d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u85cd\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6295\\u4e2d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u53f0\\u897f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u56db\\u6e56\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5b9c\\u68a7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e0b\\u71df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u9580\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u592a\\u9435\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7fa9\\u7af9\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u83c1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u864e\\u79d1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u516d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u69b4\\u4e2d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u56de\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u5de5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u52e2\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u67f3\\u71df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u611b\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6597\\u5357\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7ce0\\u6994\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u738b\\u884c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5c0f\\u5317\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9e7d\\u884c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65b0\\u5316\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5e9c\\u57ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u548c\\u9806\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u7af9\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u83ef\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5fe0\\u5b5d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u6ff1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u8033\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9053\\u723a\\u5149D1\",23.899999999999999,\"b\",null,true],[\"\\u9053\\u723a\\u5149D2\",23.899999999999999,\"b\",null,true],[\"\\u4ec1\\u5fb7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5ef6\\u5e73\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u88d5\\u8fb2\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4fdd\\u5b9a\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5609\\u5cf0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u5dba\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e8c\\u7532\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5ca1\\u5de5\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7af9\\u5dba\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8def\\u5712\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6960\\u6893\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6960\\u65d7\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u52a0\\u660c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5f8c\\u52c1\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5317\\u71df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5c4f\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7f8e\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u65d7\\u5c71\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e5d\\u66f2\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u793e\\u7063\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4ed5\\u8c50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u5b50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u540c\\u76df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5167\\u60df\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e09\\u6c11\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u7532\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u93ae\\u5317\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u5cf6\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4e2d\\u52a0\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u51f1\\u65cb\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u56db\\u7dad\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u81e8\\u6d77\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8cb4\\u967d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7d93\\u8cbf\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u904e\\u57e4\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9cf3\\u8fb2\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u897f\\u5c4f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u5c4f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8fb2\\u4e00\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6f6e\\u6771\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u6e2f\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u4f73\\u6e90\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u52a0\\u4e00\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u77e5\\u672c\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u5927\\u6b66\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6771\\u6210\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u52dd\\u5b89\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6c60\\u4e0a\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u7389\\u91cc\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u8c50\\u91cc\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u9e7f\\u91ce\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u99ac\\u862d\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u58fd\\u8c50\\u5149D\",23.899999999999999,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M1\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M2\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M1-1\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M1-2\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M2-1\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8M2-2\",33.0,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8G1\",0.75,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8G2\",0.75,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8G3\",0.75,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8G4-1\",0.75,\"b\",null,true],[\"\\u6d77\\u6d0b\\u96e2\\u98a8G4-2\",0.75,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8M\",69.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8M1\",69.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8M2\",69.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8M3\",69.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8M4\",69.0,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8G2\",0.69,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8G3\",0.69,\"b\",null,true],[\"\\u6d77\\u80fd\\u96e2\\u98a8G4\",0.69,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M1\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M1-1\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M1-2\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8G1-1\",1.8,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8G1-2\",1.8,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M2\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M2-1\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8M2-2\",33.0,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8G2-1\",1.8,\"b\",null,true],[\"\\u5927\\u96e2\\u98a8G2-2\",1.8,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8H1\",161.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8H2\",161.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8HH3\",230.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8HH4\",230.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8MH1\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8MH2\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M1-1\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M1-2\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M2-1\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8M2-2\",66.0,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G1-1\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G1-2\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G1-3\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G1-4\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G1-5\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G2-1\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G2-2\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G2-4\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G2-5\",0.69,\"b\",null,true],[\"\\u6c83\\u4e00\\u96e2\\u98a8G2-6\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8HH0\",230.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8MT\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8M2-1\",66.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8M2-2\",66.0,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-1\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-2\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-3\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-4\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-5\",0.69,\"b\",null,true],[\"\\u6c83\\u4e8c\\u96e2\\u98a8G2-6\",0.69,\"b\",null,true],[\"\\u82b3\\u4e00\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u82b3\\u4e00\\u96e2\\u98a8M\",66.0,\"b\",null,true],[\"\\u82b3\\u4e00\\u96e2\\u98a8M1\",66.0,\"b\",null,true],[\"\\u82b3\\u4e00\\u96e2\\u98a8G\",0.64,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8H1\",161.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8H2\",161.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M1\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M2\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M1-1\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M1-2\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M1-3\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M2-1\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M2-2\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8M2-3\",66.0,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8G1\",0.64,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8G2\",0.64,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8G3\",0.64,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8G4\",0.64,\"b\",null,true],[\"\\u82b3\\u4e8c\\u96e2\\u98a8G5\",0.64,\"b\",null,true],[\"\\u897f\\u5cf6\\u96e2\\u98a8G\",0.64,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M3\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M4\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8M5\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8G1\",0.7,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8G2\",0.7,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8G3\",0.7,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8G4\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cA\\u98a8G5\",0.69,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8H1\",161.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8H2\",161.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M1\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M1-1\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M1-2\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8G1\",0.64,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8G2\",0.64,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M2\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M2-1\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8M2-2\",66.0,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8G3\",0.64,\"b\",null,true],[\"\\u4e2d\\u80fd\\u98a8G4\",0.64,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8M\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8M3\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8M4\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8MH1\",22.100000000000001,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8G2\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8G3\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e8cB\\u98a8G4\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8M\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8M3\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8M4\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8G2\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8G3\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09A\\u98a8G4\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8H\",161.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8M\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8M3\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8M4\",66.0,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8G2\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8G3\",0.69,\"b\",null,true],[\"\\u6d77\\u9f8d\\u4e09B\\u98a8G4\",0.69,\"b\",null,true],[\"\\u5f70\\u6d77\\u98a8H\",161.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8E\",345.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8MH1\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u5357\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8E1\",345.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8E2\",345.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8HH1\",230.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8HH2\",230.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8HH3\",230.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8HH4\",230.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8M1\",66.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8M2\",66.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8M3\",66.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8M4\",66.0,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8MH1\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8MH2\",22.800000000000001,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8G1\",0.69,\"b\",null,true],[\"\\u6c83\\u56db\\u98a8G2\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M1\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M2\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M1-1\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M1-2\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M1-3\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M2-1\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M2-2\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8M2-3\",66.0,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G1\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G2\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G3\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G4\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G5\",0.69,\"b\",null,true],[\"\\u5141\\u897f\\u96e2\\u98a8G6\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8H\",161.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M1\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M2\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M3\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M4\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M5\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M6\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8M0\",66.0,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G1\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G2\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G3\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G4\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G5\",0.69,\"b\",null,true],[\"\\u5141\\u6e56\\u96e2\\u98a8G6\",0.69,\"b\",null,true],[\"\\u6797\\u53e3\\u98a8H\",161.0,\"b\",null,true],[\"\\u6797\\u53e3\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u5927\\u6f6d\\u98a8H\",161.0,\"b\",null,true],[\"\\u5927\\u6f6d\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u89c0\\u5a01\\u98a8H\",161.0,\"b\",null,true],[\"\\u89c0\\u5a01\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u5f70\\u54c1\\u98a8H\",161.0,\"b\",null,true],[\"\\u5f70\\u54c1\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u5f70\\u5de5IV\\u98a8G\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u98a8\\u4e00H\",161.0,\"b\",null,true],[\"\\u5f70\\u98a8\\u4e00G\",23.899999999999999,\"b\",null,true],[\"\\u5f70\\u98a8\\u4e8cH\",161.0,\"b\",null,true],[\"\\u5f70\\u98a8\\u4e8cG\",22.800000000000001,\"b\",null,true],[\"\\u5f70\\u82f1\\u98a8H\",161.0,\"b\",null,true],[\"\\u5f70\\u82f1\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u9e7f\\u82f1\\u98a8H\",161.0,\"b\",null,true],[\"\\u9e7f\\u82f1\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u738b\\u529f\\u98a8H\",161.0,\"b\",null,true],[\"\\u738b\\u529f\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u82d7\\u82f1\\u98a8H\",161.0,\"b\",null,true],[\"\\u82d7\\u82f1\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u6771\\u96fb\\u98a8H\",161.0,\"b\",null,true],[\"\\u6771\\u96fb\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u9999\\u98a8H\",161.0,\"b\",null,true],[\"\\u9999\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u6e56\\u98a8H\",161.0,\"b\",null,true],[\"\\u6e56\\u98a8G\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8H\",161.0,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8M1\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8M2\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8M3\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8M4\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8M0\",22.800000000000001,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G1-1\",0.75,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G1-2\",0.8,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G2\",0.75,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G3-1\",0.75,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G3-2\",0.8,\"b\",null,true],[\"\\u5275\\u7dad\\u98a8G4-1\",0.75,\"b\",null,true],[\"\\u5f70\\u5149H\",161.0,\"b\",null,true],[\"\\u5f70\\u5149G\",23.899999999999999,\"b\",null,true],[\"\\u5d19\\u5c3e\\u5149H\",161.0,\"b\",null,true],[\"\\u8fb0\\u4e9e\\u5149M\",22.800000000000001,\"b\",null,true],[\"\\u539a\\u56fa\\u5149M\",22.800000000000001,\"b\",null,true],[\"\\u8fb0\\u4e9e\\u5149G\",0.36,\"b\",null,true],[\"\\u539a\\u56fa\\u5149G\",0.36,\"b\",null,true],[\"\\u8fb0\\u83ef\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u806f\\u83ef\\u5149H\",161.0,\"b\",null,true],[\"\\u83ef\\u6684\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u806f\\u5408\\u5149G\",33.0,\"b\",null,true],[\"\\u6c38\\u582f\\u5149H\",161.0,\"b\",null,true],[\"\\u6c38\\u582f\\u5171\\u7528\",33.0,\"b\",null,true],[\"\\u6c38\\u582f\\u5149G\",33.0,\"b\",null,true],[\"\\u6d77\\u7cbe\\u65b0G\",33.0,\"b\",null,true],[\"\\u6c38\\u582f\\u5149\\u5171\\u540c\",22.800000000000001,\"b\",null,true],[\"\\u661f\\u5d19\\u5149H\",161.0,\"b\",null,true],[\"\\u661f\\u5d19\\u5149G\",33.0,\"b\",null,true],[\"\\u5357\\u9e7d\\u5149H\",161.0,\"b\",null,true],[\"\\u5357\\u9e7d\\u5149G\",23.899999999999999,\"b\",null,true],[\"\\u5929\\u7bf7\\u5149H\",161.0,\"b\",null,true],[\"\\u5929\\u7bf7\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u82f1\\u5149H\",161.0,\"b\",null,true],[\"\\u5929\\u82f1\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u67f1\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u82ae\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u5fc3\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u4efb\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u67f1\\u5929\\u82ae\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u5fc3\\u5929\\u4efb\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u885d\\u5149H\",161.0,\"b\",null,true],[\"\\u5929\\u79bd\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u885d\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u885d\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u5929\\u885d\\u5149G3\",22.800000000000001,\"b\",null,true],[\"\\u5357\\u65ed\\u5149G\",33.0,\"b\",null,true],[\"\\u65b0\\u65e5\\u6cf0\\u5149G\",33.0,\"b\",null,true],[\"\\u661f\\u5d34\\u5149H\",161.0,\"b\",null,true],[\"\\u661f\\u5d34\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u661f\\u4e8c\\u5149H\",161.0,\"b\",null,true],[\"\\u661f\\u4e8c\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u65b0\\u548c\\u5149H\",161.0,\"b\",null,true],[\"\\u65b0\\u548c\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u78a9\\u529b\\u5149H\",161.0,\"b\",null,true],[\"\\u78a9\\u529b\\u5149G1\",33.0,\"b\",null,true],[\"\\u78a9\\u529b\\u5149G2\",33.0,\"b\",null,true],[\"\\u5411\\u967d\\u5171\\u7528H\",161.0,\"b\",null,true],[\"\\u5411\\u967d\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u6cf0\\u967d\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5411\\u967d\\u5149G3\",22.800000000000001,\"b\",null,true],[\"\\u5411\\u967d\\u5149G4\",22.800000000000001,\"b\",null,true],[\"\\u751f\\u5229\\u5149H\",161.0,\"b\",null,true],[\"\\u751f\\u5229\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u751f\\u5229\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u5bf6\\u8208\\u5149H\",161.0,\"b\",null,true],[\"\\u5bf6\\u8208\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5fd7\\u5149\\u5149H\",161.0,\"b\",null,true],[\"\\u5fd7\\u5149\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5fd7\\u5149\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u6cf0\\u6e90\\u5149H\",161.0,\"b\",null,true],[\"\\u6cf0\\u6e90\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5ef7\\u548c\\u5149H\",161.0,\"b\",null,true],[\"\\u5ef7\\u548c\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5ef7\\u548c\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u5ef7\\u548c\\u5149G3\",22.800000000000001,\"b\",null,true],[\"\\u661f\\u80a1\\u5149H\",161.0,\"b\",null,true],[\"\\u661f\\u80a1\\u5149G1\",23.899999999999999,\"b\",null,true],[\"\\u661f\\u80a1\\u5149G2\",23.899999999999999,\"b\",null,true],[\"\\u661f\\u80a1\\u5149G3\",23.899999999999999,\"b\",null,true],[\"\\u548c\\u5c71\\u5149H\",161.0,\"b\",null,true],[\"\\u548c\\u5c71\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u6631\\u6636\\u5149\",161.0,\"b\",null,true],[\"\\u6631\\u6636\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5e73\\u8aa0\\u5149H\",161.0,\"b\",null,true],[\"\\u5e73\\u8aa0\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5e73\\u8aa0\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u5e73\\u8aa0\\u5149G3\",22.800000000000001,\"b\",null,true],[\"\\u5e73\\u8aa0\\u5149G4\",22.800000000000001,\"b\",null,true],[\"\\u5609\\u539f\\u5149H\",161.0,\"b\",null,true],[\"\\u5609\\u539f\\u5149G\",22.800000000000001,\"b\",null,true],[\"\\u5bb8\\u5cf0\\u5149H\",161.0,\"b\",null,true],[\"\\u5bb8\\u5cf0\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5bb8\\u5cf0\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u532f\\u76df\\u5149H\",161.0,\"b\",null,true],[\"\\u532f\\u76df\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u532f\\u76df\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u532f\\u76df\\u5149G3\",22.800000000000001,\"b\",null,true],[\"\\u5bf0\\u5b87\\u5149H\",161.0,\"b\",null,true],[\"\\u5bf0\\u5b87\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5609\\u548c\\u5149H\",161.0,\"b\",null,true],[\"\\u5609\\u548c\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5b5d\\u667a\\u5149H\",161.0,\"b\",null,true],[\"\\u5b5d\\u667a\\u5149\\u5171\\u540cH\",22.800000000000001,\"b\",null,true],[\"\\u5b5d\\u667a\\u5149G1\",22.800000000000001,\"b\",null,true],[\"\\u5b5d\\u667a\\u5149G2\",22.800000000000001,\"b\",null,true],[\"\\u5b89\\u5357\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u5b89\\u5357\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u58fd\\u8c50\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u58fd\\u8c50\\u5132ESS1\",22.800000000000001,\"b\",null,true],[\"\\u5bcc\\u5a01\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u5bcc\\u5a01\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u53f0\\u84ee\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u53f0\\u84ee\\u5132ESS1\",22.800000000000001,\"b\",null,true],[\"\\u53f0\\u84ee\\u5132ESS2\",22.800000000000001,\"b\",null,true],[\"\\u96f2\\u5229\\u5132ESSH1\",161.0,\"b\",null,true],[\"\\u68ee\\u6c38\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u66b4\\u98a8\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u96f2\\u5229\\u5132ESSH2\",161.0,\"b\",null,true],[\"\\u795e\\u5408\\u8208\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u532f\\u65ed\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u532f\\u65ed\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u51ac\\u5c71\\u5132ESS\",23.899999999999999,\"b\",null,true],[\"\\u9f8d\\u6f6d\\u5132ESS\",23.899999999999999,\"b\",null,true],[\"\\u667a\\u749e\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u667a\\u749e\\u5132ESS1\",22.800000000000001,\"b\",null,true],[\"\\u661f\\u5d19\\u5149ESS\",33.0,\"b\",null,true],[\"\\u8def\\u5712ESS\",23.899999999999999,\"b\",null,true],[\"\\u5357\\u9e7d\\u5149ESS\",23.899999999999999,\"b\",null,true],[\"\\u532f\\u805a\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u532f\\u805a\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u5bf6\\u8208\\u5149ESS\",22.800000000000001,\"b\",null,true],[\"\\u4e09\\u9678\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u4e09\\u9678\\u5132ESS\",23.899999999999999,\"b\",null,true],[\"\\u661f\\u5fb7\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u661f\\u5fb7\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u65ed\\u6607\\u4e00\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u65ed\\u6607\\u4e00\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u53f0\\u5275\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u53f0\\u5275\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u660a\\u5347\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u660a\\u5347\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u660a\\u5112\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u660a\\u5112\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u805a\\u65fa\\u5132ESSH\",161.0,\"b\",null,true],[\"\\u805a\\u65fa\\u5132ESS\",22.800000000000001,\"b\",null,true],[\"\\u69ae\\u9f0eH\",161.0,\"b\",null,true],[\"\\u69ae\\u9f0eG\",11.0,\"b\",null,true],[\"\\u69ae\\u9f0eSTG\",11.0,\"b\",null,true],[\"\\u69ae\\u9f0eBG\",0.38,\"b\",null,true],[\"B\\u4e2d\\u706b#9\",345.0,\"b\",null,true],[\"B\\u4e2d\\u706b#10\",345.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u7532GT1\",161.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u7532GT23\",161.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u7532ST1\",161.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u4e59GT1\",161.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u4e59GT23\",161.0,\"b\",null,true],[\"B\\u5927\\u6f6d\\u4e59ST2\",161.0,\"b\",null,true],[\"\\u5357\\u79d1STATCOM\",29.899999999999999,\"b\",null,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618],\"data\":[[\"Load_233\",38,10.101000000000001,1.619,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_513\",86,12.363,-0.02,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_652\",144,142.211999999999989,1.984,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_822\",184,2.349,0.118,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_844\",199,4.325,-0.075,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_853\",203,13.188000000000001,0.0,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_872\",212,6.211,-0.819,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_883\",221,5.009,1.449,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_1123\",293,20.111999999999998,5.092,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_1583\",338,57.753,7.861,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_1593\",342,36.954000000000001,-4.631,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_1663\",357,30.893000000000001,-0.79,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_1752\",370,251.621000000000009,53.743000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2003\",408,25.759,0.907,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2032\",416,9.76,1.388,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2133\",428,16.48,4.596,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2143\",433,19.489000000000001,0.512,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2162\",442,304.870000000000004,20.623999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2173\",451,38.752000000000002,6.435,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2183\",456,17.977,-2.542,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2202\",462,335.939999999999998,21.042999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2203\",463,66.126999999999995,12.250999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2303\",472,12.003,22.582999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2322\",480,266.425999999999988,9.948,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2323\",481,6.148,8.962999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2332\",488,30.158000000000001,5.041,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2333\",489,15.154,8.759,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2353\",495,59.222999999999999,24.158999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2402\",508,376.13900000000001,32.206000000000003,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2480\",516,146.777999999999992,0.0,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2603\",531,42.753,20.190000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2613\",537,61.917000000000002,8.198,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2650\",546,232.256,0.0,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2672\",559,156.765999999999991,15.130000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2673\",560,0.0,-2.02,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2683\",567,20.59,5.08,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2753\",577,18.299,6.819,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2763\",581,16.826,8.289999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2802\",586,113.024000000000001,-7.76,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2803\",587,46.759,-1.376,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2812\",592,61.896999999999998,-3.796,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2813\",593,49.043999999999997,-4.761,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2862\",601,164.860000000000014,3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2902\",619,108.527000000000001,-2.097,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2923\",630,62.000999999999998,17.768000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2932\",635,133.002999999999986,2.868,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2933\",636,15.794,8.419,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2943\",641,3.262,3.848,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2952\",645,26.151,4.888,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_2953\",646,32.850000000000001,1.335,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3002\",656,0.0,2.071,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3003\",657,2.269,2.271,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3102\",670,277.204000000000008,15.898999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3122\",675,148.174000000000007,8.041,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3132\",679,186.796999999999997,54.723999999999997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3133\",680,75.394000000000005,0.826,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3142\",685,364.124000000000024,32.396999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3143\",686,37.493000000000002,5.218,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3162\",691,282.211999999999989,11.048999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3182\",696,180.173000000000002,16.541,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3183\",697,62.304000000000002,6.406,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3193\",701,141.716000000000008,7.542,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3212\",703,40.0,5.7,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3222\",708,275.773000000000024,18.274999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3223\",709,51.758000000000003,-3.066,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3232\",714,182.88300000000001,9.908,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3242\",718,274.84699999999998,102.099999999999994,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3243\",719,105.900999999999996,4.74,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3282\",724,153.156000000000006,28.044,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3283\",725,51.182000000000002,10.162000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3292\",730,121.623000000000005,29.347999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3293\",731,60.350000000000001,17.131,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3302\",735,281.759999999999991,38.380000000000003,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3303\",736,60.305999999999997,17.122,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3322\",741,351.666999999999973,47.134,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3323\",742,51.984999999999999,14.505000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3342\",749,158.349999999999994,21.114999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3352\",752,140.442000000000007,31.600999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3362\",756,185.913999999999987,-0.725,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3363\",757,83.140000000000001,19.291,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3364\",758,199.888000000000005,22.175000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3372\",764,253.007000000000005,45.536999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3374\",765,260.105000000000018,20.614999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3392\",771,61.896999999999998,0.85,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3393\",772,48.652000000000001,2.654,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3394\",773,260.855000000000018,29.399999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3412\",780,124.082999999999998,-18.091999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3413\",781,23.295000000000002,-0.076,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3422\",785,146.119,-2.106,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3442\",792,252.468999999999994,86.783000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3443\",793,54.536999999999999,-0.893,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3452\",798,118.033000000000001,-0.469,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3453\",799,37.332000000000001,8.436999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3462\",803,67.719999999999999,-2.775,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3472\",807,65.623999999999995,6.621,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3482\",811,61.265999999999998,-0.384,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3483\",812,31.210999999999999,8.952999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3522\",816,150.883999999999986,-10.177,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3523\",817,94.031000000000006,5.4,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3532\",822,272.470000000000027,7.683,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3552\",827,453.130999999999972,22.32,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3553\",828,37.665999999999997,15.089,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3662\",834,580.410999999999944,20.079999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3663\",835,55.521000000000001,-0.87,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3672\",840,350.65100000000001,-3.804,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3673\",841,22.204000000000001,-3.602,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3682\",846,501.060000000000002,77.652000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3683\",847,60.741999999999997,6.85,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3694\",854,82.912000000000006,14.002000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3702\",859,393.035000000000025,49.079999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3722\",865,297.908000000000016,13.935,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3723\",866,10.920999999999999,5.877,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3732\",871,133.36099999999999,3.782,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3733\",872,82.427999999999997,0.964,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3762\",876,369.387,29.698,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3763\",877,93.753,-1.194,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3792\",882,294.026999999999987,16.077999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3793\",883,33.316000000000002,17.265999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3812\",889,114.741,31.058,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3813\",890,54.399000000000001,6.279,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3882\",895,248.114000000000004,67.466999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3892\",900,343.913000000000011,55.854999999999997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3903\",906,22.937000000000001,12.869999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3922\",908,40.506,-7.409,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3923\",909,8.061,0.869,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3932\",912,159.054000000000002,24.119,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3942\",918,0.0,3.728,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3952\",922,213.920999999999992,26.928000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3953\",923,25.152000000000001,1.375,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3972\",928,10.093999999999999,-11.465999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_3973\",929,13.563000000000001,1.708,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4002\",934,6.979,-1.95,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4012\",936,78.012,18.577000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4016\",938,10.708,2.325,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4026\",940,44.490000000000002,4.219,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4028\",942,41.185000000000002,10.263999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4030\",944,45.334000000000003,-1.203,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4048\",946,70.441000000000002,8.112,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4108\",948,116.632000000000005,22.494,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4110\",950,112.337999999999994,8.769,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4112\",952,45.912999999999997,9.683999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4114\",954,129.854000000000013,11.693,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4116\",956,56.514000000000003,7.883,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4118\",958,4.37,-0.229,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4128\",960,11.359999999999999,1.397,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4140\",962,23.530999999999999,0.783,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4142\",964,49.018000000000001,6.984,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4144\",966,135.348000000000013,10.369,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4148\",968,38.310000000000002,3.723,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4162\",970,73.471000000000004,-11.396000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4204\",972,99.853999999999999,15.408,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4208\",974,69.141000000000005,2.405,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4214\",976,91.063999999999993,5.003,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4256\",978,70.721000000000004,2.218,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4258\",980,89.325000000000003,10.226000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4260\",982,67.736999999999995,1.4,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4264\",984,79.641999999999996,2.407,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4266\",986,45.896000000000001,4.29,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4270\",988,105.495000000000005,7.315,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4276\",990,132.950999999999993,6.942,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4302\",992,110.563999999999993,10.148,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4306\",994,119.132999999999996,10.228999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4308\",996,68.034000000000006,0.822,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4310\",998,84.480999999999995,6.012,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4314\",1001,50.698999999999998,3.685,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4352\",1003,129.217999999999989,2.796,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4354\",1005,88.102999999999994,-0.56,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4358\",1007,112.617000000000004,4.995,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4360\",1009,82.379000000000005,3.592,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4362\",1011,42.061,26.718,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4402\",1013,99.713999999999999,4.997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4404\",1015,81.775999999999996,1.852,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4410\",1017,101.590000000000003,2.185,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4412\",1019,108.358000000000004,1.987,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4426\",1021,112.358000000000004,6.086,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4438\",1023,104.528999999999996,2.52,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4506\",1025,95.503,8.958,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4508\",1027,92.474999999999994,14.548,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4514\",1029,92.769000000000006,3.841,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4528\",1031,117.748999999999995,13.308999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4552\",1033,77.998999999999995,11.382999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4554\",1035,49.698,-1.047,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4558\",1037,182.401999999999987,6.688,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4560\",1039,54.918999999999997,-6.862,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4564\",1041,76.319000000000003,12.912000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4568\",1043,183.830000000000012,4.14,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4574\",1045,70.602000000000004,3.591,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4576\",1047,66.463999999999999,21.734999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4584\",1049,76.253,9.08,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4602\",1051,119.744,4.172,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4604\",1053,120.995999999999995,-1.131,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4608\",1055,91.105000000000004,11.711,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4612\",1057,90.637,24.164000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4614\",1059,77.414000000000002,11.208,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4618\",1061,98.459000000000003,21.213999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4626\",1063,88.516000000000005,-0.228,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4628\",1065,72.995999999999995,11.295,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4630\",1067,82.513999999999996,10.497999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4636\",1069,134.788999999999987,16.030000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4638\",1071,78.784000000000006,3.203,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4640\",1073,130.358000000000004,29.085000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4650\",1075,99.418000000000006,13.401999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4652\",1077,28.674,4.004,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4702\",1079,56.832000000000001,12.874,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4704\",1081,99.003,3.686,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4706\",1083,109.227999999999994,1.293,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4710\",1085,109.337999999999994,-0.411,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4712\",1087,89.906999999999996,12.249000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4714\",1089,38.353000000000002,5.465,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4716\",1091,90.522999999999996,14.941000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4752\",1093,92.218000000000004,32.149999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4754\",1095,64.227000000000004,12.255000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4756\",1097,91.933000000000007,18.308,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4758\",1099,61.212000000000003,8.176,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4760\",1101,50.844999999999999,10.504,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4764\",1103,63.985999999999997,9.43,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4802\",1105,111.424999999999997,18.157,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4806\",1107,75.198999999999998,12.364000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4812\",1109,67.674999999999997,10.263999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4814\",1111,83.200000000000003,10.926,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4816\",1113,91.295000000000002,21.817,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4818\",1115,121.472999999999999,10.658,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4820\",1117,52.421999999999997,8.855,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4822\",1119,129.485000000000014,21.858,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4824\",1121,71.308000000000007,12.220000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4840\",1123,57.121000000000002,14.026999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4902\",1125,119.459000000000003,5.667,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4904\",1127,42.491,7.104,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4908\",1129,157.679000000000002,2.36,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4910\",1131,79.903000000000006,10.262,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4922\",1133,131.205999999999989,19.32,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4990\",1135,83.331999999999994,2.608,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4992\",1137,66.606999999999999,-2.088,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4994\",1139,55.151000000000003,4.267,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4996\",1141,150.211000000000013,-1.827,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_4998\",1143,87.563000000000002,17.553000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5000\",1145,81.521000000000001,-7.545,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5004\",1147,102.355000000000004,16.465,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5006\",1149,87.393000000000001,15.18,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5014\",1151,56.411000000000001,5.586,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5018\",1153,74.861000000000004,23.292000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5022\",1155,50.420000000000002,12.318,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5024\",1157,66.557000000000002,5.208,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5026\",1159,59.213000000000001,1.468,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5028\",1161,43.442999999999998,8.851000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5056\",1163,33.979999999999997,-0.07,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5080\",1165,45.866999999999997,13.590999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5092\",1167,86.004000000000005,18.324999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5098\",1169,27.988,2.315,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5108\",1171,20.581,0.053,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5502\",1173,65.268000000000001,13.109999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5504\",1175,129.747000000000014,-10.113,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5506\",1177,100.022999999999996,23.882999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5522\",1179,122.822000000000003,28.484999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5524\",1181,89.849000000000004,19.577000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5526\",1183,9.784000000000001,0.502,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5530\",1185,22.966999999999999,7.326,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5538\",1187,63.804000000000002,-4.676,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5542\",1189,40.701,12.535,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5546\",1191,53.664000000000002,4.575,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5602\",1193,36.904000000000004,8.706,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5604\",1195,107.988,2.187,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5606\",1197,66.108999999999995,18.736000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5610\",1200,37.295999999999999,6.046,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5612\",1202,70.239999999999995,14.938000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5616\",1204,87.397999999999996,1.203,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5618\",1206,8.174,-0.943,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5626\",1208,100.513999999999996,-6.214,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5628\",1210,77.929000000000002,11.23,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5638\",1212,70.888000000000005,13.4,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5644\",1214,66.087999999999994,-0.733,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5648\",1216,20.907,2.071,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5652\",1218,106.064999999999998,3.477,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5654\",1220,78.805000000000007,-3.618,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5656\",1222,91.698999999999998,15.204000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5658\",1224,56.362000000000002,0.515,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5660\",1226,51.628999999999998,2.721,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5664\",1228,110.600999999999999,3.952,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5666\",1230,84.572999999999993,-1.731,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5668\",1232,115.947999999999993,3.849,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5670\",1234,63.435000000000002,15.039,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5672\",1236,78.625,-2.957,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5682\",1238,54.088999999999999,18.779,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5684\",1240,55.558999999999998,11.597,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5686\",1242,83.784999999999997,10.013999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5694\",1244,48.880000000000002,5.608,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5778\",1246,67.072000000000003,12.051,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5788\",1248,112.787999999999997,-1.016,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5790\",1250,66.962999999999994,8.297000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5802\",1252,75.331999999999994,14.037000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5810\",1254,79.165999999999997,16.329999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5812\",1256,88.683000000000007,19.382999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5818\",1258,34.116,21.158999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5820\",1260,57.154000000000003,13.675000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5842\",1268,27.369,19.452999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5852\",1272,86.435000000000002,11.752000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5854\",1274,63.753,15.571999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5856\",1276,69.670000000000002,18.725999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5864\",1278,25.393999999999998,5.253,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5902\",1280,90.555999999999997,12.772,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5904\",1282,46.680999999999997,10.587,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5906\",1284,59.953000000000003,6.705,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5910\",1286,67.942999999999998,17.486000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5914\",1288,37.874000000000002,3.981,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5916\",1290,97.915999999999997,14.723000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5942\",1292,4.835,4.725,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5944\",1294,5.01,11.534000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5956\",1298,29.797000000000001,4.64,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5958\",1300,0.0,0.619,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5976\",1302,69.272999999999996,3.534,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5978\",1304,16.960999999999998,4.574,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5980\",1306,55.360999999999997,0.243,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5984\",1308,50.021999999999998,12.455,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5986\",1310,25.263999999999999,-1.371,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5996\",1314,57.142000000000003,2.409,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_5998\",1316,41.460000000000001,8.069000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6004\",1318,53.881,-2.216,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6010\",1320,32.207000000000001,7.09,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6012\",1322,87.867000000000004,13.025,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6018\",1324,80.561000000000007,8.926,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6024\",1326,67.581999999999994,-0.29,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6034\",1328,38.399000000000001,-0.377,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6040\",1330,53.067,4.09,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6044\",1334,49.456000000000003,5.496,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6056\",1336,124.986999999999995,0.621,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6060\",1338,109.040999999999997,4.472,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6064\",1340,58.229999999999997,8.163,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6068\",1342,45.079000000000001,-6.18,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6072\",1344,99.596000000000004,14.426,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6074\",1346,73.465000000000003,6.428,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6076\",1348,101.543000000000006,11.304,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6080\",1350,72.828000000000003,52.564999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6084\",1354,84.688000000000002,12.276999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6086\",1356,93.507000000000005,13.318,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6096\",1361,36.713000000000001,11.901,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6098\",1363,20.684000000000001,11.775,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6106\",1365,112.078999999999994,13.305999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6108\",1367,142.566000000000002,1.53,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6110\",1369,56.972000000000001,1.243,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6112\",1371,20.672000000000001,10.916,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6116\",1373,38.064999999999998,17.280999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6120\",1375,52.284999999999997,18.545999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6126\",1378,65.628,8.111000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6128\",1380,137.215000000000003,44.841000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6130\",1382,28.902000000000001,5.579,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6140\",1384,72.736999999999995,21.959,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6162\",1386,86.659999999999997,16.611000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6164\",1388,22.100000000000001,0.763,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6166\",1390,136.283999999999992,44.703000000000003,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6170\",1392,83.712000000000003,6.019,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6204\",1394,94.921999999999997,-1.151,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6208\",1396,73.028999999999996,-8.180999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6218\",1398,85.477999999999994,18.962,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6220\",1400,62.469999999999999,1.539,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6224\",1402,39.088999999999999,5.736,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6228\",1404,76.757999999999996,15.678000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6234\",1406,41.526000000000003,-2.561,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6236\",1408,2.614,0.0,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6302\",1410,77.421999999999997,-1.459,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6306\",1412,112.623999999999995,7.931,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6310\",1414,36.942999999999998,-5.441,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6312\",1416,74.518000000000001,6.273,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6318\",1418,80.843000000000004,17.021000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6320\",1420,139.794999999999988,-1.559,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6322\",1422,74.346000000000004,19.738,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6330\",1424,46.271999999999998,10.006,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6354\",1426,68.234999999999999,2.486,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6362\",1428,73.028000000000006,-1.678,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6368\",1430,47.091999999999999,5.84,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6370\",1432,25.917000000000002,1.038,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6372\",1434,28.07,-3.114,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6408\",1436,58.654000000000004,8.015000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6410\",1438,36.954999999999998,-1.402,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6452\",1440,86.533000000000001,0.109,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6456\",1442,66.241,4.38,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6458\",1444,58.713999999999999,5.941,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6512\",1446,43.149000000000001,12.347,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6514\",1448,17.733,6.323,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_6522\",1452,73.903999999999996,41.597000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7002\",1454,9.898,0.644,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7004\",1456,3.982,-0.021,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7006\",1458,2.562,0.433,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7012\",1461,49.597000000000001,0.089,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7014\",1463,5.559,0.939,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7020\",1465,12.651,3.815,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7022\",1467,19.350999999999999,1.233,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7024\",1469,6.333,0.956,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7030\",1471,43.729999999999997,2.522,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_7032\",1473,15.117000000000001,2.588,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8002\",1632,1.518,-0.235,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8008\",1633,0.0,1.692,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8009\",1634,0.796,-0.546,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8011\",1635,0.796,-0.546,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8012\",1636,3.243,3.546,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8020\",1637,5.563,9.292,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8025\",1638,5.162,9.651999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8026\",1639,2.116,2.922,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8027\",1640,6.514,1.278,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8028\",1641,3.959,-1.071,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8060\",1643,8.994999999999999,-2.714,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8081\",1644,5.956,1.563,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8100\",1645,9.795,-8.029999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8101\",1646,0.0,2.972,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8140\",1648,2.517,1.475,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8141\",1649,5.746,65.474999999999994,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8142\",1650,3.799,7.869,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8143\",1651,5.917,3.913,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8160\",1652,5.261,43.152000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8180\",1653,0.0,0.565,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8181\",1654,6.97,-0.779,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8182\",1655,9.638,2.043,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8183\",1656,3.205,-9.768000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8184\",1657,0.0,1.768,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8185\",1658,9.638,2.043,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8186\",1659,0.0,-1.421,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8190\",1660,1.446,2.184,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8191\",1661,24.5,4.975,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8192\",1662,77.0,15.635999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8193\",1663,28.0,5.686,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8195\",1664,21.863,35.732999999999997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8200\",1665,42.795999999999999,13.023,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8203\",1666,0.306,30.890999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8204\",1667,0.0,3.687,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8206\",1669,12.459,4.011,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8207\",1670,0.01,12.336,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8208\",1671,3.43,0.696,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8209\",1672,2.938,-3.87,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8210\",1673,40.609000000000002,14.162000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8211\",1674,46.478000000000002,0.841,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8212\",1675,46.478000000000002,0.841,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8213\",1676,16.800000000000001,3.411,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8215\",1678,40.609000000000002,14.162000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8216\",1679,12.459,4.011,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8217\",1680,40.609000000000002,14.162000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8220\",1681,80.359999999999999,20.719999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8221\",1682,6.869,0.012,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8222\",1683,28.501000000000001,8.891,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8223\",1684,14.0,2.843,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8230\",1685,0.0,11.712,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8231\",1686,0.0,2.451,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8232\",1687,44.799999999999997,9.097,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8240\",1688,4.525,1.706,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8241\",1689,9.292,1.744,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8242\",1690,25.707000000000001,5.986,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8244\",1691,42.845999999999996,13.256,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8245\",1692,3.947,1.225,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8250\",1693,4.525,1.706,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8251\",1694,0.304,-1.057,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8252\",1695,11.842,2.954,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8253\",1696,0.304,-1.057,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8255\",1697,69.492000000000004,4.523,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8256\",1698,69.492000000000004,4.523,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8260\",1699,3.279,0.08,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8270\",1700,33.402000000000001,11.756,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8278\",1701,45.631999999999998,6.06,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8279\",1702,69.549000000000007,21.655999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8280\",1703,33.881,11.257999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8281\",1704,28.501000000000001,8.891,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8282\",1705,28.542999999999999,6.55,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8300\",1706,4.533,3.572,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8301\",1707,4.533,3.572,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8302\",1708,44.789999999999999,37.720999999999996,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8304\",1709,74.234999999999999,21.989999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8305\",1710,71.120000000000005,11.5,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8306\",1711,29.736000000000001,7.89,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8307\",1712,29.736000000000001,7.89,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8308\",1713,74.234999999999999,21.989999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8309\",1714,34.478999999999999,-3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8310\",1715,3.223,-1.62,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8311\",1716,34.478999999999999,-3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8312\",1717,71.120000000000005,11.5,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8313\",1718,29.736000000000001,7.89,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8314\",1719,74.234999999999999,21.989999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8315\",1720,34.478999999999999,-3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8316\",1721,4.533,3.572,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8319\",1722,60.200000000000003,5.02,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8320\",1723,40.909999999999997,12.427,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8323\",1724,38.5,11.09,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8324\",1725,42.0,8.528,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8326\",1726,93.102999999999994,17.016999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8327\",1727,93.102999999999994,17.016999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8329\",1728,40.909999999999997,12.427,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8331\",1729,57.085999999999999,16.018999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8332\",1730,40.909999999999997,12.427,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8333\",1731,29.736000000000001,7.89,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8334\",1732,60.018000000000001,14.692,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8335\",1733,34.478999999999999,-3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8336\",1734,13.122,7.791,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8337\",1735,60.018000000000001,14.692,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8338\",1736,60.018000000000001,14.692,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8339\",1737,34.478999999999999,-3.182,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8340\",1738,38.5,11.09,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8341\",1739,46.026000000000003,8.019,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8342\",1740,46.026000000000003,8.019,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8353\",1742,78.540000000000006,20.225000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8354\",1743,128.800000000000011,26.154,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8355\",1744,78.540000000000006,20.225000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8359\",1745,29.736000000000001,7.89,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8360\",1746,11.970000000000001,1.152,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8361\",1747,10.099,-17.050999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8362\",1748,13.122,7.791,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8364\",1749,2.195,2.602,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8365\",1750,88.168000000000006,28.292999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8366\",1751,10.099,-17.050999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8367\",1752,0.0,-0.2,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8368\",1753,145.361999999999995,40.130000000000003,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8369\",1754,29.266999999999999,7.813,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8370\",1755,29.266999999999999,7.813,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8371\",1756,112.503,35.368000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8372\",1757,112.503,35.368000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8373\",1758,135.295999999999992,39.286000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8374\",1759,1.501,-1.751,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8375\",1760,135.295999999999992,39.286000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8376\",1761,135.295999999999992,39.286000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8377\",1762,25.581,9.051,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8378\",1763,25.581,9.051,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8379\",1764,85.194000000000003,22.893000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8380\",1765,85.194000000000003,22.893000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8381\",1766,29.266999999999999,7.813,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8382\",1767,29.266999999999999,7.813,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8383\",1768,29.266999999999999,7.813,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8400\",1769,0.0,6.201,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8401\",1770,6.323,16.381,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8403\",1772,6.323,16.381,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8404\",1773,0.0,7.493,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8405\",1774,6.323,16.381,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8406\",1775,6.323,16.381,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8407\",1776,1.451,-0.174,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8408\",1777,0.0,7.493,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8409\",1778,1.451,-0.174,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8410\",1779,22.399999999999999,4.549,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8420\",1780,90.561999999999998,1.034,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8427\",1781,29.492999999999999,9.925000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8431\",1782,90.561999999999998,1.034,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8440\",1783,68.935000000000002,-2.369,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8445\",1784,27.632999999999999,8.174,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8450\",1786,0.0,12.380000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8491\",1787,21.0,4.264,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8492\",1788,10.378,2.455,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8493\",1789,14.208,3.096,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8494\",1790,4.188,9.852,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8495\",1791,37.213000000000001,12.31,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8496\",1792,37.213000000000001,12.31,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8497\",1793,10.378,2.455,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8501\",1794,47.345999999999997,17.042000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8503\",1795,8.045,-25.645,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8507\",1796,8.045,-25.645,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8526\",1798,46.350000000000001,-6.92,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8528\",1799,13.44,4.8,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8529\",1800,66.117000000000004,1.642,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8530\",1801,66.117000000000004,1.642,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8531\",1802,66.117000000000004,1.642,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8532\",1803,96.742999999999995,0.803,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8533\",1804,96.742999999999995,0.803,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8534\",1805,127.602999999999994,-11.166,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8535\",1806,56.566000000000002,16.942,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8536\",1807,56.566000000000002,16.942,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8537\",1808,56.566000000000002,16.942,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8539\",1809,9.087,2.797,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8540\",1810,32.988999999999997,7.52,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8541\",1811,46.350000000000001,-6.92,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8542\",1812,36.869999999999998,12.702,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8543\",1813,36.869999999999998,12.702,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8544\",1814,121.918000000000006,34.924999999999997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8545\",1815,88.971999999999994,22.327000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8549\",1817,46.350000000000001,-6.92,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8551\",1818,45.109000000000002,10.055999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8552\",1819,14.18,2.926,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8553\",1820,52.341999999999999,8.628,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8554\",1821,127.602999999999994,-11.166,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8555\",1822,66.117000000000004,1.642,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8556\",1823,36.869999999999998,12.702,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8557\",1824,96.742999999999995,0.803,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8558\",1825,14.18,2.926,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8559\",1826,36.869999999999998,12.702,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8560\",1827,19.516999999999999,-19.937999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8561\",1828,9.087,2.797,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8562\",1829,66.117000000000004,1.642,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8567\",1830,96.742999999999995,0.803,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8569\",1831,19.516999999999999,-19.937999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8570\",1832,0.33,8.768000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8572\",1833,21.643000000000001,6.062,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8573\",1834,21.643000000000001,6.062,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8575\",1836,52.341999999999999,8.628,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8576\",1837,123.338999999999999,-22.997,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8577\",1838,92.269999999999996,8.090999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8578\",1839,99.494,13.41,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8580\",1840,1.828,-12.234,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8582\",1841,127.602999999999994,-11.166,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8583\",1842,127.602999999999994,-11.166,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8601\",1843,9.582000000000001,2.714,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8614\",1844,0.4,5.825,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8616\",1846,117.599999999999994,23.879999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8617\",1847,117.599999999999994,23.879999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8618\",1848,37.154000000000003,17.187999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8619\",1849,56.0,11.371,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8621\",1850,8.470000000000001,-6.14,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8622\",1851,17.478999999999999,5.345,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8623\",1852,60.265999999999998,16.315999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8624\",1853,5.287,1.343,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8640\",1854,5.679,-3.339,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8704\",1855,2.727,15.289,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8708\",1856,2.727,15.289,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8713\",1857,8.385999999999999,18.629999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8717\",1858,5.555,13.797000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8718\",1859,5.555,13.797000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8719\",1860,5.555,13.797000000000001,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8720\",1861,14.122,20.713999999999999,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8729\",1862,9.528,-11.57,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8730\",1863,9.528,-11.57,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8770\",1864,25.899999999999999,5.259,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8905\",1865,1.905,7.139,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_8906\",1866,1.465,0.371,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9906\",2016,65.942999999999998,-2.711,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9910\",2018,62.107999999999997,-21.928999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9922\",2030,49.271999999999998,-32.941000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9925\",2033,49.271999999999998,-32.941000000000002,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9932\",2040,62.107999999999997,-21.928999999999998,0.0,0.0,null,1.0,true,\"wye\",false],[\"Load_9936\",2044,62.107999999999997,-21.928999999999998,0.0,0.0,null,1.0,true,\"wye\",false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601],\"data\":[[\"LoadShed_38\",38,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.101000000000001,0.0,0.0,true],[\"LoadShed_86\",86,0.0,0.0,null,1.0,true,\"wye\",true,0.0,12.363,0.0,0.0,true],[\"LoadShed_144\",144,0.0,0.0,null,1.0,true,\"wye\",true,0.0,142.211999999999989,0.0,0.0,true],[\"LoadShed_184\",184,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.349,0.0,0.0,true],[\"LoadShed_199\",199,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.325,0.0,0.0,true],[\"LoadShed_203\",203,0.0,0.0,null,1.0,true,\"wye\",true,0.0,13.188000000000001,0.0,0.0,true],[\"LoadShed_212\",212,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.211,0.0,0.0,true],[\"LoadShed_221\",221,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.009,0.0,0.0,true],[\"LoadShed_293\",293,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.111999999999998,0.0,0.0,true],[\"LoadShed_338\",338,0.0,0.0,null,1.0,true,\"wye\",true,0.0,57.753,0.0,0.0,true],[\"LoadShed_342\",342,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.954000000000001,0.0,0.0,true],[\"LoadShed_357\",357,0.0,0.0,null,1.0,true,\"wye\",true,0.0,30.893000000000001,0.0,0.0,true],[\"LoadShed_370\",370,0.0,0.0,null,1.0,true,\"wye\",true,0.0,251.621000000000009,0.0,0.0,true],[\"LoadShed_408\",408,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.759,0.0,0.0,true],[\"LoadShed_416\",416,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.76,0.0,0.0,true],[\"LoadShed_428\",428,0.0,0.0,null,1.0,true,\"wye\",true,0.0,16.48,0.0,0.0,true],[\"LoadShed_433\",433,0.0,0.0,null,1.0,true,\"wye\",true,0.0,19.489000000000001,0.0,0.0,true],[\"LoadShed_442\",442,0.0,0.0,null,1.0,true,\"wye\",true,0.0,304.870000000000004,0.0,0.0,true],[\"LoadShed_451\",451,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.752000000000002,0.0,0.0,true],[\"LoadShed_456\",456,0.0,0.0,null,1.0,true,\"wye\",true,0.0,17.977,0.0,0.0,true],[\"LoadShed_462\",462,0.0,0.0,null,1.0,true,\"wye\",true,0.0,335.939999999999998,0.0,0.0,true],[\"LoadShed_463\",463,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.126999999999995,0.0,0.0,true],[\"LoadShed_472\",472,0.0,0.0,null,1.0,true,\"wye\",true,0.0,12.003,0.0,0.0,true],[\"LoadShed_480\",480,0.0,0.0,null,1.0,true,\"wye\",true,0.0,266.425999999999988,0.0,0.0,true],[\"LoadShed_481\",481,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.148,0.0,0.0,true],[\"LoadShed_488\",488,0.0,0.0,null,1.0,true,\"wye\",true,0.0,30.158000000000001,0.0,0.0,true],[\"LoadShed_489\",489,0.0,0.0,null,1.0,true,\"wye\",true,0.0,15.154,0.0,0.0,true],[\"LoadShed_495\",495,0.0,0.0,null,1.0,true,\"wye\",true,0.0,59.222999999999999,0.0,0.0,true],[\"LoadShed_508\",508,0.0,0.0,null,1.0,true,\"wye\",true,0.0,376.13900000000001,0.0,0.0,true],[\"LoadShed_516\",516,0.0,0.0,null,1.0,true,\"wye\",true,0.0,146.777999999999992,0.0,0.0,true],[\"LoadShed_531\",531,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.753,0.0,0.0,true],[\"LoadShed_537\",537,0.0,0.0,null,1.0,true,\"wye\",true,0.0,61.917000000000002,0.0,0.0,true],[\"LoadShed_546\",546,0.0,0.0,null,1.0,true,\"wye\",true,0.0,232.256,0.0,0.0,true],[\"LoadShed_559\",559,0.0,0.0,null,1.0,true,\"wye\",true,0.0,156.765999999999991,0.0,0.0,true],[\"LoadShed_567\",567,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.59,0.0,0.0,true],[\"LoadShed_577\",577,0.0,0.0,null,1.0,true,\"wye\",true,0.0,18.299,0.0,0.0,true],[\"LoadShed_581\",581,0.0,0.0,null,1.0,true,\"wye\",true,0.0,16.826,0.0,0.0,true],[\"LoadShed_586\",586,0.0,0.0,null,1.0,true,\"wye\",true,0.0,113.024000000000001,0.0,0.0,true],[\"LoadShed_587\",587,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.759,0.0,0.0,true],[\"LoadShed_592\",592,0.0,0.0,null,1.0,true,\"wye\",true,0.0,61.896999999999998,0.0,0.0,true],[\"LoadShed_593\",593,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.043999999999997,0.0,0.0,true],[\"LoadShed_601\",601,0.0,0.0,null,1.0,true,\"wye\",true,0.0,164.860000000000014,0.0,0.0,true],[\"LoadShed_619\",619,0.0,0.0,null,1.0,true,\"wye\",true,0.0,108.527000000000001,0.0,0.0,true],[\"LoadShed_630\",630,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.000999999999998,0.0,0.0,true],[\"LoadShed_635\",635,0.0,0.0,null,1.0,true,\"wye\",true,0.0,133.002999999999986,0.0,0.0,true],[\"LoadShed_636\",636,0.0,0.0,null,1.0,true,\"wye\",true,0.0,15.794,0.0,0.0,true],[\"LoadShed_641\",641,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.262,0.0,0.0,true],[\"LoadShed_645\",645,0.0,0.0,null,1.0,true,\"wye\",true,0.0,26.151,0.0,0.0,true],[\"LoadShed_646\",646,0.0,0.0,null,1.0,true,\"wye\",true,0.0,32.850000000000001,0.0,0.0,true],[\"LoadShed_657\",657,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.269,0.0,0.0,true],[\"LoadShed_670\",670,0.0,0.0,null,1.0,true,\"wye\",true,0.0,277.204000000000008,0.0,0.0,true],[\"LoadShed_675\",675,0.0,0.0,null,1.0,true,\"wye\",true,0.0,148.174000000000007,0.0,0.0,true],[\"LoadShed_679\",679,0.0,0.0,null,1.0,true,\"wye\",true,0.0,186.796999999999997,0.0,0.0,true],[\"LoadShed_680\",680,0.0,0.0,null,1.0,true,\"wye\",true,0.0,75.394000000000005,0.0,0.0,true],[\"LoadShed_685\",685,0.0,0.0,null,1.0,true,\"wye\",true,0.0,364.124000000000024,0.0,0.0,true],[\"LoadShed_686\",686,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.493000000000002,0.0,0.0,true],[\"LoadShed_691\",691,0.0,0.0,null,1.0,true,\"wye\",true,0.0,282.211999999999989,0.0,0.0,true],[\"LoadShed_696\",696,0.0,0.0,null,1.0,true,\"wye\",true,0.0,180.173000000000002,0.0,0.0,true],[\"LoadShed_697\",697,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.304000000000002,0.0,0.0,true],[\"LoadShed_701\",701,0.0,0.0,null,1.0,true,\"wye\",true,0.0,141.716000000000008,0.0,0.0,true],[\"LoadShed_703\",703,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.0,0.0,0.0,true],[\"LoadShed_708\",708,0.0,0.0,null,1.0,true,\"wye\",true,0.0,275.773000000000024,0.0,0.0,true],[\"LoadShed_709\",709,0.0,0.0,null,1.0,true,\"wye\",true,0.0,51.758000000000003,0.0,0.0,true],[\"LoadShed_714\",714,0.0,0.0,null,1.0,true,\"wye\",true,0.0,182.88300000000001,0.0,0.0,true],[\"LoadShed_718\",718,0.0,0.0,null,1.0,true,\"wye\",true,0.0,274.84699999999998,0.0,0.0,true],[\"LoadShed_719\",719,0.0,0.0,null,1.0,true,\"wye\",true,0.0,105.900999999999996,0.0,0.0,true],[\"LoadShed_724\",724,0.0,0.0,null,1.0,true,\"wye\",true,0.0,153.156000000000006,0.0,0.0,true],[\"LoadShed_725\",725,0.0,0.0,null,1.0,true,\"wye\",true,0.0,51.182000000000002,0.0,0.0,true],[\"LoadShed_730\",730,0.0,0.0,null,1.0,true,\"wye\",true,0.0,121.623000000000005,0.0,0.0,true],[\"LoadShed_731\",731,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.350000000000001,0.0,0.0,true],[\"LoadShed_735\",735,0.0,0.0,null,1.0,true,\"wye\",true,0.0,281.759999999999991,0.0,0.0,true],[\"LoadShed_736\",736,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.305999999999997,0.0,0.0,true],[\"LoadShed_741\",741,0.0,0.0,null,1.0,true,\"wye\",true,0.0,351.666999999999973,0.0,0.0,true],[\"LoadShed_742\",742,0.0,0.0,null,1.0,true,\"wye\",true,0.0,51.984999999999999,0.0,0.0,true],[\"LoadShed_749\",749,0.0,0.0,null,1.0,true,\"wye\",true,0.0,158.349999999999994,0.0,0.0,true],[\"LoadShed_752\",752,0.0,0.0,null,1.0,true,\"wye\",true,0.0,140.442000000000007,0.0,0.0,true],[\"LoadShed_756\",756,0.0,0.0,null,1.0,true,\"wye\",true,0.0,185.913999999999987,0.0,0.0,true],[\"LoadShed_757\",757,0.0,0.0,null,1.0,true,\"wye\",true,0.0,83.140000000000001,0.0,0.0,true],[\"LoadShed_758\",758,0.0,0.0,null,1.0,true,\"wye\",true,0.0,199.888000000000005,0.0,0.0,true],[\"LoadShed_764\",764,0.0,0.0,null,1.0,true,\"wye\",true,0.0,253.007000000000005,0.0,0.0,true],[\"LoadShed_765\",765,0.0,0.0,null,1.0,true,\"wye\",true,0.0,260.105000000000018,0.0,0.0,true],[\"LoadShed_771\",771,0.0,0.0,null,1.0,true,\"wye\",true,0.0,61.896999999999998,0.0,0.0,true],[\"LoadShed_772\",772,0.0,0.0,null,1.0,true,\"wye\",true,0.0,48.652000000000001,0.0,0.0,true],[\"LoadShed_773\",773,0.0,0.0,null,1.0,true,\"wye\",true,0.0,260.855000000000018,0.0,0.0,true],[\"LoadShed_780\",780,0.0,0.0,null,1.0,true,\"wye\",true,0.0,124.082999999999998,0.0,0.0,true],[\"LoadShed_781\",781,0.0,0.0,null,1.0,true,\"wye\",true,0.0,23.295000000000002,0.0,0.0,true],[\"LoadShed_785\",785,0.0,0.0,null,1.0,true,\"wye\",true,0.0,146.119,0.0,0.0,true],[\"LoadShed_792\",792,0.0,0.0,null,1.0,true,\"wye\",true,0.0,252.468999999999994,0.0,0.0,true],[\"LoadShed_793\",793,0.0,0.0,null,1.0,true,\"wye\",true,0.0,54.536999999999999,0.0,0.0,true],[\"LoadShed_798\",798,0.0,0.0,null,1.0,true,\"wye\",true,0.0,118.033000000000001,0.0,0.0,true],[\"LoadShed_799\",799,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.332000000000001,0.0,0.0,true],[\"LoadShed_803\",803,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.719999999999999,0.0,0.0,true],[\"LoadShed_807\",807,0.0,0.0,null,1.0,true,\"wye\",true,0.0,65.623999999999995,0.0,0.0,true],[\"LoadShed_811\",811,0.0,0.0,null,1.0,true,\"wye\",true,0.0,61.265999999999998,0.0,0.0,true],[\"LoadShed_812\",812,0.0,0.0,null,1.0,true,\"wye\",true,0.0,31.210999999999999,0.0,0.0,true],[\"LoadShed_816\",816,0.0,0.0,null,1.0,true,\"wye\",true,0.0,150.883999999999986,0.0,0.0,true],[\"LoadShed_817\",817,0.0,0.0,null,1.0,true,\"wye\",true,0.0,94.031000000000006,0.0,0.0,true],[\"LoadShed_822\",822,0.0,0.0,null,1.0,true,\"wye\",true,0.0,272.470000000000027,0.0,0.0,true],[\"LoadShed_827\",827,0.0,0.0,null,1.0,true,\"wye\",true,0.0,453.130999999999972,0.0,0.0,true],[\"LoadShed_828\",828,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.665999999999997,0.0,0.0,true],[\"LoadShed_834\",834,0.0,0.0,null,1.0,true,\"wye\",true,0.0,580.410999999999944,0.0,0.0,true],[\"LoadShed_835\",835,0.0,0.0,null,1.0,true,\"wye\",true,0.0,55.521000000000001,0.0,0.0,true],[\"LoadShed_840\",840,0.0,0.0,null,1.0,true,\"wye\",true,0.0,350.65100000000001,0.0,0.0,true],[\"LoadShed_841\",841,0.0,0.0,null,1.0,true,\"wye\",true,0.0,22.204000000000001,0.0,0.0,true],[\"LoadShed_846\",846,0.0,0.0,null,1.0,true,\"wye\",true,0.0,501.060000000000002,0.0,0.0,true],[\"LoadShed_847\",847,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.741999999999997,0.0,0.0,true],[\"LoadShed_854\",854,0.0,0.0,null,1.0,true,\"wye\",true,0.0,82.912000000000006,0.0,0.0,true],[\"LoadShed_859\",859,0.0,0.0,null,1.0,true,\"wye\",true,0.0,393.035000000000025,0.0,0.0,true],[\"LoadShed_865\",865,0.0,0.0,null,1.0,true,\"wye\",true,0.0,297.908000000000016,0.0,0.0,true],[\"LoadShed_866\",866,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.920999999999999,0.0,0.0,true],[\"LoadShed_871\",871,0.0,0.0,null,1.0,true,\"wye\",true,0.0,133.36099999999999,0.0,0.0,true],[\"LoadShed_872\",872,0.0,0.0,null,1.0,true,\"wye\",true,0.0,82.427999999999997,0.0,0.0,true],[\"LoadShed_876\",876,0.0,0.0,null,1.0,true,\"wye\",true,0.0,369.387,0.0,0.0,true],[\"LoadShed_877\",877,0.0,0.0,null,1.0,true,\"wye\",true,0.0,93.753,0.0,0.0,true],[\"LoadShed_882\",882,0.0,0.0,null,1.0,true,\"wye\",true,0.0,294.026999999999987,0.0,0.0,true],[\"LoadShed_883\",883,0.0,0.0,null,1.0,true,\"wye\",true,0.0,33.316000000000002,0.0,0.0,true],[\"LoadShed_889\",889,0.0,0.0,null,1.0,true,\"wye\",true,0.0,114.741,0.0,0.0,true],[\"LoadShed_890\",890,0.0,0.0,null,1.0,true,\"wye\",true,0.0,54.399000000000001,0.0,0.0,true],[\"LoadShed_895\",895,0.0,0.0,null,1.0,true,\"wye\",true,0.0,248.114000000000004,0.0,0.0,true],[\"LoadShed_900\",900,0.0,0.0,null,1.0,true,\"wye\",true,0.0,343.913000000000011,0.0,0.0,true],[\"LoadShed_906\",906,0.0,0.0,null,1.0,true,\"wye\",true,0.0,22.937000000000001,0.0,0.0,true],[\"LoadShed_908\",908,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.506,0.0,0.0,true],[\"LoadShed_909\",909,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.061,0.0,0.0,true],[\"LoadShed_912\",912,0.0,0.0,null,1.0,true,\"wye\",true,0.0,159.054000000000002,0.0,0.0,true],[\"LoadShed_922\",922,0.0,0.0,null,1.0,true,\"wye\",true,0.0,213.920999999999992,0.0,0.0,true],[\"LoadShed_923\",923,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.152000000000001,0.0,0.0,true],[\"LoadShed_928\",928,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.093999999999999,0.0,0.0,true],[\"LoadShed_929\",929,0.0,0.0,null,1.0,true,\"wye\",true,0.0,13.563000000000001,0.0,0.0,true],[\"LoadShed_934\",934,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.979,0.0,0.0,true],[\"LoadShed_936\",936,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.012,0.0,0.0,true],[\"LoadShed_938\",938,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.708,0.0,0.0,true],[\"LoadShed_940\",940,0.0,0.0,null,1.0,true,\"wye\",true,0.0,44.490000000000002,0.0,0.0,true],[\"LoadShed_942\",942,0.0,0.0,null,1.0,true,\"wye\",true,0.0,41.185000000000002,0.0,0.0,true],[\"LoadShed_944\",944,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.334000000000003,0.0,0.0,true],[\"LoadShed_946\",946,0.0,0.0,null,1.0,true,\"wye\",true,0.0,70.441000000000002,0.0,0.0,true],[\"LoadShed_948\",948,0.0,0.0,null,1.0,true,\"wye\",true,0.0,116.632000000000005,0.0,0.0,true],[\"LoadShed_950\",950,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.337999999999994,0.0,0.0,true],[\"LoadShed_952\",952,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.912999999999997,0.0,0.0,true],[\"LoadShed_954\",954,0.0,0.0,null,1.0,true,\"wye\",true,0.0,129.854000000000013,0.0,0.0,true],[\"LoadShed_956\",956,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.514000000000003,0.0,0.0,true],[\"LoadShed_958\",958,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.37,0.0,0.0,true],[\"LoadShed_960\",960,0.0,0.0,null,1.0,true,\"wye\",true,0.0,11.359999999999999,0.0,0.0,true],[\"LoadShed_962\",962,0.0,0.0,null,1.0,true,\"wye\",true,0.0,23.530999999999999,0.0,0.0,true],[\"LoadShed_964\",964,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.018000000000001,0.0,0.0,true],[\"LoadShed_966\",966,0.0,0.0,null,1.0,true,\"wye\",true,0.0,135.348000000000013,0.0,0.0,true],[\"LoadShed_968\",968,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.310000000000002,0.0,0.0,true],[\"LoadShed_970\",970,0.0,0.0,null,1.0,true,\"wye\",true,0.0,73.471000000000004,0.0,0.0,true],[\"LoadShed_972\",972,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.853999999999999,0.0,0.0,true],[\"LoadShed_974\",974,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.141000000000005,0.0,0.0,true],[\"LoadShed_976\",976,0.0,0.0,null,1.0,true,\"wye\",true,0.0,91.063999999999993,0.0,0.0,true],[\"LoadShed_978\",978,0.0,0.0,null,1.0,true,\"wye\",true,0.0,70.721000000000004,0.0,0.0,true],[\"LoadShed_980\",980,0.0,0.0,null,1.0,true,\"wye\",true,0.0,89.325000000000003,0.0,0.0,true],[\"LoadShed_982\",982,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.736999999999995,0.0,0.0,true],[\"LoadShed_984\",984,0.0,0.0,null,1.0,true,\"wye\",true,0.0,79.641999999999996,0.0,0.0,true],[\"LoadShed_986\",986,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.896000000000001,0.0,0.0,true],[\"LoadShed_988\",988,0.0,0.0,null,1.0,true,\"wye\",true,0.0,105.495000000000005,0.0,0.0,true],[\"LoadShed_990\",990,0.0,0.0,null,1.0,true,\"wye\",true,0.0,132.950999999999993,0.0,0.0,true],[\"LoadShed_992\",992,0.0,0.0,null,1.0,true,\"wye\",true,0.0,110.563999999999993,0.0,0.0,true],[\"LoadShed_994\",994,0.0,0.0,null,1.0,true,\"wye\",true,0.0,119.132999999999996,0.0,0.0,true],[\"LoadShed_996\",996,0.0,0.0,null,1.0,true,\"wye\",true,0.0,68.034000000000006,0.0,0.0,true],[\"LoadShed_998\",998,0.0,0.0,null,1.0,true,\"wye\",true,0.0,84.480999999999995,0.0,0.0,true],[\"LoadShed_1001\",1001,0.0,0.0,null,1.0,true,\"wye\",true,0.0,50.698999999999998,0.0,0.0,true],[\"LoadShed_1003\",1003,0.0,0.0,null,1.0,true,\"wye\",true,0.0,129.217999999999989,0.0,0.0,true],[\"LoadShed_1005\",1005,0.0,0.0,null,1.0,true,\"wye\",true,0.0,88.102999999999994,0.0,0.0,true],[\"LoadShed_1007\",1007,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.617000000000004,0.0,0.0,true],[\"LoadShed_1009\",1009,0.0,0.0,null,1.0,true,\"wye\",true,0.0,82.379000000000005,0.0,0.0,true],[\"LoadShed_1011\",1011,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.061,0.0,0.0,true],[\"LoadShed_1013\",1013,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.713999999999999,0.0,0.0,true],[\"LoadShed_1015\",1015,0.0,0.0,null,1.0,true,\"wye\",true,0.0,81.775999999999996,0.0,0.0,true],[\"LoadShed_1017\",1017,0.0,0.0,null,1.0,true,\"wye\",true,0.0,101.590000000000003,0.0,0.0,true],[\"LoadShed_1019\",1019,0.0,0.0,null,1.0,true,\"wye\",true,0.0,108.358000000000004,0.0,0.0,true],[\"LoadShed_1021\",1021,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.358000000000004,0.0,0.0,true],[\"LoadShed_1023\",1023,0.0,0.0,null,1.0,true,\"wye\",true,0.0,104.528999999999996,0.0,0.0,true],[\"LoadShed_1025\",1025,0.0,0.0,null,1.0,true,\"wye\",true,0.0,95.503,0.0,0.0,true],[\"LoadShed_1027\",1027,0.0,0.0,null,1.0,true,\"wye\",true,0.0,92.474999999999994,0.0,0.0,true],[\"LoadShed_1029\",1029,0.0,0.0,null,1.0,true,\"wye\",true,0.0,92.769000000000006,0.0,0.0,true],[\"LoadShed_1031\",1031,0.0,0.0,null,1.0,true,\"wye\",true,0.0,117.748999999999995,0.0,0.0,true],[\"LoadShed_1033\",1033,0.0,0.0,null,1.0,true,\"wye\",true,0.0,77.998999999999995,0.0,0.0,true],[\"LoadShed_1035\",1035,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.698,0.0,0.0,true],[\"LoadShed_1037\",1037,0.0,0.0,null,1.0,true,\"wye\",true,0.0,182.401999999999987,0.0,0.0,true],[\"LoadShed_1039\",1039,0.0,0.0,null,1.0,true,\"wye\",true,0.0,54.918999999999997,0.0,0.0,true],[\"LoadShed_1041\",1041,0.0,0.0,null,1.0,true,\"wye\",true,0.0,76.319000000000003,0.0,0.0,true],[\"LoadShed_1043\",1043,0.0,0.0,null,1.0,true,\"wye\",true,0.0,183.830000000000012,0.0,0.0,true],[\"LoadShed_1045\",1045,0.0,0.0,null,1.0,true,\"wye\",true,0.0,70.602000000000004,0.0,0.0,true],[\"LoadShed_1047\",1047,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.463999999999999,0.0,0.0,true],[\"LoadShed_1049\",1049,0.0,0.0,null,1.0,true,\"wye\",true,0.0,76.253,0.0,0.0,true],[\"LoadShed_1051\",1051,0.0,0.0,null,1.0,true,\"wye\",true,0.0,119.744,0.0,0.0,true],[\"LoadShed_1053\",1053,0.0,0.0,null,1.0,true,\"wye\",true,0.0,120.995999999999995,0.0,0.0,true],[\"LoadShed_1055\",1055,0.0,0.0,null,1.0,true,\"wye\",true,0.0,91.105000000000004,0.0,0.0,true],[\"LoadShed_1057\",1057,0.0,0.0,null,1.0,true,\"wye\",true,0.0,90.637,0.0,0.0,true],[\"LoadShed_1059\",1059,0.0,0.0,null,1.0,true,\"wye\",true,0.0,77.414000000000002,0.0,0.0,true],[\"LoadShed_1061\",1061,0.0,0.0,null,1.0,true,\"wye\",true,0.0,98.459000000000003,0.0,0.0,true],[\"LoadShed_1063\",1063,0.0,0.0,null,1.0,true,\"wye\",true,0.0,88.516000000000005,0.0,0.0,true],[\"LoadShed_1065\",1065,0.0,0.0,null,1.0,true,\"wye\",true,0.0,72.995999999999995,0.0,0.0,true],[\"LoadShed_1067\",1067,0.0,0.0,null,1.0,true,\"wye\",true,0.0,82.513999999999996,0.0,0.0,true],[\"LoadShed_1069\",1069,0.0,0.0,null,1.0,true,\"wye\",true,0.0,134.788999999999987,0.0,0.0,true],[\"LoadShed_1071\",1071,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.784000000000006,0.0,0.0,true],[\"LoadShed_1073\",1073,0.0,0.0,null,1.0,true,\"wye\",true,0.0,130.358000000000004,0.0,0.0,true],[\"LoadShed_1075\",1075,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.418000000000006,0.0,0.0,true],[\"LoadShed_1077\",1077,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.674,0.0,0.0,true],[\"LoadShed_1079\",1079,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.832000000000001,0.0,0.0,true],[\"LoadShed_1081\",1081,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.003,0.0,0.0,true],[\"LoadShed_1083\",1083,0.0,0.0,null,1.0,true,\"wye\",true,0.0,109.227999999999994,0.0,0.0,true],[\"LoadShed_1085\",1085,0.0,0.0,null,1.0,true,\"wye\",true,0.0,109.337999999999994,0.0,0.0,true],[\"LoadShed_1087\",1087,0.0,0.0,null,1.0,true,\"wye\",true,0.0,89.906999999999996,0.0,0.0,true],[\"LoadShed_1089\",1089,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.353000000000002,0.0,0.0,true],[\"LoadShed_1091\",1091,0.0,0.0,null,1.0,true,\"wye\",true,0.0,90.522999999999996,0.0,0.0,true],[\"LoadShed_1093\",1093,0.0,0.0,null,1.0,true,\"wye\",true,0.0,92.218000000000004,0.0,0.0,true],[\"LoadShed_1095\",1095,0.0,0.0,null,1.0,true,\"wye\",true,0.0,64.227000000000004,0.0,0.0,true],[\"LoadShed_1097\",1097,0.0,0.0,null,1.0,true,\"wye\",true,0.0,91.933000000000007,0.0,0.0,true],[\"LoadShed_1099\",1099,0.0,0.0,null,1.0,true,\"wye\",true,0.0,61.212000000000003,0.0,0.0,true],[\"LoadShed_1101\",1101,0.0,0.0,null,1.0,true,\"wye\",true,0.0,50.844999999999999,0.0,0.0,true],[\"LoadShed_1103\",1103,0.0,0.0,null,1.0,true,\"wye\",true,0.0,63.985999999999997,0.0,0.0,true],[\"LoadShed_1105\",1105,0.0,0.0,null,1.0,true,\"wye\",true,0.0,111.424999999999997,0.0,0.0,true],[\"LoadShed_1107\",1107,0.0,0.0,null,1.0,true,\"wye\",true,0.0,75.198999999999998,0.0,0.0,true],[\"LoadShed_1109\",1109,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.674999999999997,0.0,0.0,true],[\"LoadShed_1111\",1111,0.0,0.0,null,1.0,true,\"wye\",true,0.0,83.200000000000003,0.0,0.0,true],[\"LoadShed_1113\",1113,0.0,0.0,null,1.0,true,\"wye\",true,0.0,91.295000000000002,0.0,0.0,true],[\"LoadShed_1115\",1115,0.0,0.0,null,1.0,true,\"wye\",true,0.0,121.472999999999999,0.0,0.0,true],[\"LoadShed_1117\",1117,0.0,0.0,null,1.0,true,\"wye\",true,0.0,52.421999999999997,0.0,0.0,true],[\"LoadShed_1119\",1119,0.0,0.0,null,1.0,true,\"wye\",true,0.0,129.485000000000014,0.0,0.0,true],[\"LoadShed_1121\",1121,0.0,0.0,null,1.0,true,\"wye\",true,0.0,71.308000000000007,0.0,0.0,true],[\"LoadShed_1123\",1123,0.0,0.0,null,1.0,true,\"wye\",true,0.0,57.121000000000002,0.0,0.0,true],[\"LoadShed_1125\",1125,0.0,0.0,null,1.0,true,\"wye\",true,0.0,119.459000000000003,0.0,0.0,true],[\"LoadShed_1127\",1127,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.491,0.0,0.0,true],[\"LoadShed_1129\",1129,0.0,0.0,null,1.0,true,\"wye\",true,0.0,157.679000000000002,0.0,0.0,true],[\"LoadShed_1131\",1131,0.0,0.0,null,1.0,true,\"wye\",true,0.0,79.903000000000006,0.0,0.0,true],[\"LoadShed_1133\",1133,0.0,0.0,null,1.0,true,\"wye\",true,0.0,131.205999999999989,0.0,0.0,true],[\"LoadShed_1135\",1135,0.0,0.0,null,1.0,true,\"wye\",true,0.0,83.331999999999994,0.0,0.0,true],[\"LoadShed_1137\",1137,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.606999999999999,0.0,0.0,true],[\"LoadShed_1139\",1139,0.0,0.0,null,1.0,true,\"wye\",true,0.0,55.151000000000003,0.0,0.0,true],[\"LoadShed_1141\",1141,0.0,0.0,null,1.0,true,\"wye\",true,0.0,150.211000000000013,0.0,0.0,true],[\"LoadShed_1143\",1143,0.0,0.0,null,1.0,true,\"wye\",true,0.0,87.563000000000002,0.0,0.0,true],[\"LoadShed_1145\",1145,0.0,0.0,null,1.0,true,\"wye\",true,0.0,81.521000000000001,0.0,0.0,true],[\"LoadShed_1147\",1147,0.0,0.0,null,1.0,true,\"wye\",true,0.0,102.355000000000004,0.0,0.0,true],[\"LoadShed_1149\",1149,0.0,0.0,null,1.0,true,\"wye\",true,0.0,87.393000000000001,0.0,0.0,true],[\"LoadShed_1151\",1151,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.411000000000001,0.0,0.0,true],[\"LoadShed_1153\",1153,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.861000000000004,0.0,0.0,true],[\"LoadShed_1155\",1155,0.0,0.0,null,1.0,true,\"wye\",true,0.0,50.420000000000002,0.0,0.0,true],[\"LoadShed_1157\",1157,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.557000000000002,0.0,0.0,true],[\"LoadShed_1159\",1159,0.0,0.0,null,1.0,true,\"wye\",true,0.0,59.213000000000001,0.0,0.0,true],[\"LoadShed_1161\",1161,0.0,0.0,null,1.0,true,\"wye\",true,0.0,43.442999999999998,0.0,0.0,true],[\"LoadShed_1163\",1163,0.0,0.0,null,1.0,true,\"wye\",true,0.0,33.979999999999997,0.0,0.0,true],[\"LoadShed_1165\",1165,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.866999999999997,0.0,0.0,true],[\"LoadShed_1167\",1167,0.0,0.0,null,1.0,true,\"wye\",true,0.0,86.004000000000005,0.0,0.0,true],[\"LoadShed_1169\",1169,0.0,0.0,null,1.0,true,\"wye\",true,0.0,27.988,0.0,0.0,true],[\"LoadShed_1171\",1171,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.581,0.0,0.0,true],[\"LoadShed_1173\",1173,0.0,0.0,null,1.0,true,\"wye\",true,0.0,65.268000000000001,0.0,0.0,true],[\"LoadShed_1175\",1175,0.0,0.0,null,1.0,true,\"wye\",true,0.0,129.747000000000014,0.0,0.0,true],[\"LoadShed_1177\",1177,0.0,0.0,null,1.0,true,\"wye\",true,0.0,100.022999999999996,0.0,0.0,true],[\"LoadShed_1179\",1179,0.0,0.0,null,1.0,true,\"wye\",true,0.0,122.822000000000003,0.0,0.0,true],[\"LoadShed_1181\",1181,0.0,0.0,null,1.0,true,\"wye\",true,0.0,89.849000000000004,0.0,0.0,true],[\"LoadShed_1183\",1183,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.784000000000001,0.0,0.0,true],[\"LoadShed_1185\",1185,0.0,0.0,null,1.0,true,\"wye\",true,0.0,22.966999999999999,0.0,0.0,true],[\"LoadShed_1187\",1187,0.0,0.0,null,1.0,true,\"wye\",true,0.0,63.804000000000002,0.0,0.0,true],[\"LoadShed_1189\",1189,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.701,0.0,0.0,true],[\"LoadShed_1191\",1191,0.0,0.0,null,1.0,true,\"wye\",true,0.0,53.664000000000002,0.0,0.0,true],[\"LoadShed_1193\",1193,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.904000000000004,0.0,0.0,true],[\"LoadShed_1195\",1195,0.0,0.0,null,1.0,true,\"wye\",true,0.0,107.988,0.0,0.0,true],[\"LoadShed_1197\",1197,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.108999999999995,0.0,0.0,true],[\"LoadShed_1200\",1200,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.295999999999999,0.0,0.0,true],[\"LoadShed_1202\",1202,0.0,0.0,null,1.0,true,\"wye\",true,0.0,70.239999999999995,0.0,0.0,true],[\"LoadShed_1204\",1204,0.0,0.0,null,1.0,true,\"wye\",true,0.0,87.397999999999996,0.0,0.0,true],[\"LoadShed_1206\",1206,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.174,0.0,0.0,true],[\"LoadShed_1208\",1208,0.0,0.0,null,1.0,true,\"wye\",true,0.0,100.513999999999996,0.0,0.0,true],[\"LoadShed_1210\",1210,0.0,0.0,null,1.0,true,\"wye\",true,0.0,77.929000000000002,0.0,0.0,true],[\"LoadShed_1212\",1212,0.0,0.0,null,1.0,true,\"wye\",true,0.0,70.888000000000005,0.0,0.0,true],[\"LoadShed_1214\",1214,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.087999999999994,0.0,0.0,true],[\"LoadShed_1216\",1216,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.907,0.0,0.0,true],[\"LoadShed_1218\",1218,0.0,0.0,null,1.0,true,\"wye\",true,0.0,106.064999999999998,0.0,0.0,true],[\"LoadShed_1220\",1220,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.805000000000007,0.0,0.0,true],[\"LoadShed_1222\",1222,0.0,0.0,null,1.0,true,\"wye\",true,0.0,91.698999999999998,0.0,0.0,true],[\"LoadShed_1224\",1224,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.362000000000002,0.0,0.0,true],[\"LoadShed_1226\",1226,0.0,0.0,null,1.0,true,\"wye\",true,0.0,51.628999999999998,0.0,0.0,true],[\"LoadShed_1228\",1228,0.0,0.0,null,1.0,true,\"wye\",true,0.0,110.600999999999999,0.0,0.0,true],[\"LoadShed_1230\",1230,0.0,0.0,null,1.0,true,\"wye\",true,0.0,84.572999999999993,0.0,0.0,true],[\"LoadShed_1232\",1232,0.0,0.0,null,1.0,true,\"wye\",true,0.0,115.947999999999993,0.0,0.0,true],[\"LoadShed_1234\",1234,0.0,0.0,null,1.0,true,\"wye\",true,0.0,63.435000000000002,0.0,0.0,true],[\"LoadShed_1236\",1236,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.625,0.0,0.0,true],[\"LoadShed_1238\",1238,0.0,0.0,null,1.0,true,\"wye\",true,0.0,54.088999999999999,0.0,0.0,true],[\"LoadShed_1240\",1240,0.0,0.0,null,1.0,true,\"wye\",true,0.0,55.558999999999998,0.0,0.0,true],[\"LoadShed_1242\",1242,0.0,0.0,null,1.0,true,\"wye\",true,0.0,83.784999999999997,0.0,0.0,true],[\"LoadShed_1244\",1244,0.0,0.0,null,1.0,true,\"wye\",true,0.0,48.880000000000002,0.0,0.0,true],[\"LoadShed_1246\",1246,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.072000000000003,0.0,0.0,true],[\"LoadShed_1248\",1248,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.787999999999997,0.0,0.0,true],[\"LoadShed_1250\",1250,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.962999999999994,0.0,0.0,true],[\"LoadShed_1252\",1252,0.0,0.0,null,1.0,true,\"wye\",true,0.0,75.331999999999994,0.0,0.0,true],[\"LoadShed_1254\",1254,0.0,0.0,null,1.0,true,\"wye\",true,0.0,79.165999999999997,0.0,0.0,true],[\"LoadShed_1256\",1256,0.0,0.0,null,1.0,true,\"wye\",true,0.0,88.683000000000007,0.0,0.0,true],[\"LoadShed_1258\",1258,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.116,0.0,0.0,true],[\"LoadShed_1260\",1260,0.0,0.0,null,1.0,true,\"wye\",true,0.0,57.154000000000003,0.0,0.0,true],[\"LoadShed_1268\",1268,0.0,0.0,null,1.0,true,\"wye\",true,0.0,27.369,0.0,0.0,true],[\"LoadShed_1272\",1272,0.0,0.0,null,1.0,true,\"wye\",true,0.0,86.435000000000002,0.0,0.0,true],[\"LoadShed_1274\",1274,0.0,0.0,null,1.0,true,\"wye\",true,0.0,63.753,0.0,0.0,true],[\"LoadShed_1276\",1276,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.670000000000002,0.0,0.0,true],[\"LoadShed_1278\",1278,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.393999999999998,0.0,0.0,true],[\"LoadShed_1280\",1280,0.0,0.0,null,1.0,true,\"wye\",true,0.0,90.555999999999997,0.0,0.0,true],[\"LoadShed_1282\",1282,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.680999999999997,0.0,0.0,true],[\"LoadShed_1284\",1284,0.0,0.0,null,1.0,true,\"wye\",true,0.0,59.953000000000003,0.0,0.0,true],[\"LoadShed_1286\",1286,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.942999999999998,0.0,0.0,true],[\"LoadShed_1288\",1288,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.874000000000002,0.0,0.0,true],[\"LoadShed_1290\",1290,0.0,0.0,null,1.0,true,\"wye\",true,0.0,97.915999999999997,0.0,0.0,true],[\"LoadShed_1292\",1292,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.835,0.0,0.0,true],[\"LoadShed_1294\",1294,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.01,0.0,0.0,true],[\"LoadShed_1298\",1298,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.797000000000001,0.0,0.0,true],[\"LoadShed_1302\",1302,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.272999999999996,0.0,0.0,true],[\"LoadShed_1304\",1304,0.0,0.0,null,1.0,true,\"wye\",true,0.0,16.960999999999998,0.0,0.0,true],[\"LoadShed_1306\",1306,0.0,0.0,null,1.0,true,\"wye\",true,0.0,55.360999999999997,0.0,0.0,true],[\"LoadShed_1308\",1308,0.0,0.0,null,1.0,true,\"wye\",true,0.0,50.021999999999998,0.0,0.0,true],[\"LoadShed_1310\",1310,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.263999999999999,0.0,0.0,true],[\"LoadShed_1314\",1314,0.0,0.0,null,1.0,true,\"wye\",true,0.0,57.142000000000003,0.0,0.0,true],[\"LoadShed_1316\",1316,0.0,0.0,null,1.0,true,\"wye\",true,0.0,41.460000000000001,0.0,0.0,true],[\"LoadShed_1318\",1318,0.0,0.0,null,1.0,true,\"wye\",true,0.0,53.881,0.0,0.0,true],[\"LoadShed_1320\",1320,0.0,0.0,null,1.0,true,\"wye\",true,0.0,32.207000000000001,0.0,0.0,true],[\"LoadShed_1322\",1322,0.0,0.0,null,1.0,true,\"wye\",true,0.0,87.867000000000004,0.0,0.0,true],[\"LoadShed_1324\",1324,0.0,0.0,null,1.0,true,\"wye\",true,0.0,80.561000000000007,0.0,0.0,true],[\"LoadShed_1326\",1326,0.0,0.0,null,1.0,true,\"wye\",true,0.0,67.581999999999994,0.0,0.0,true],[\"LoadShed_1328\",1328,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.399000000000001,0.0,0.0,true],[\"LoadShed_1330\",1330,0.0,0.0,null,1.0,true,\"wye\",true,0.0,53.067,0.0,0.0,true],[\"LoadShed_1334\",1334,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.456000000000003,0.0,0.0,true],[\"LoadShed_1336\",1336,0.0,0.0,null,1.0,true,\"wye\",true,0.0,124.986999999999995,0.0,0.0,true],[\"LoadShed_1338\",1338,0.0,0.0,null,1.0,true,\"wye\",true,0.0,109.040999999999997,0.0,0.0,true],[\"LoadShed_1340\",1340,0.0,0.0,null,1.0,true,\"wye\",true,0.0,58.229999999999997,0.0,0.0,true],[\"LoadShed_1342\",1342,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.079000000000001,0.0,0.0,true],[\"LoadShed_1344\",1344,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.596000000000004,0.0,0.0,true],[\"LoadShed_1346\",1346,0.0,0.0,null,1.0,true,\"wye\",true,0.0,73.465000000000003,0.0,0.0,true],[\"LoadShed_1348\",1348,0.0,0.0,null,1.0,true,\"wye\",true,0.0,101.543000000000006,0.0,0.0,true],[\"LoadShed_1350\",1350,0.0,0.0,null,1.0,true,\"wye\",true,0.0,72.828000000000003,0.0,0.0,true],[\"LoadShed_1354\",1354,0.0,0.0,null,1.0,true,\"wye\",true,0.0,84.688000000000002,0.0,0.0,true],[\"LoadShed_1356\",1356,0.0,0.0,null,1.0,true,\"wye\",true,0.0,93.507000000000005,0.0,0.0,true],[\"LoadShed_1361\",1361,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.713000000000001,0.0,0.0,true],[\"LoadShed_1363\",1363,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.684000000000001,0.0,0.0,true],[\"LoadShed_1365\",1365,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.078999999999994,0.0,0.0,true],[\"LoadShed_1367\",1367,0.0,0.0,null,1.0,true,\"wye\",true,0.0,142.566000000000002,0.0,0.0,true],[\"LoadShed_1369\",1369,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.972000000000001,0.0,0.0,true],[\"LoadShed_1371\",1371,0.0,0.0,null,1.0,true,\"wye\",true,0.0,20.672000000000001,0.0,0.0,true],[\"LoadShed_1373\",1373,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.064999999999998,0.0,0.0,true],[\"LoadShed_1375\",1375,0.0,0.0,null,1.0,true,\"wye\",true,0.0,52.284999999999997,0.0,0.0,true],[\"LoadShed_1378\",1378,0.0,0.0,null,1.0,true,\"wye\",true,0.0,65.628,0.0,0.0,true],[\"LoadShed_1380\",1380,0.0,0.0,null,1.0,true,\"wye\",true,0.0,137.215000000000003,0.0,0.0,true],[\"LoadShed_1382\",1382,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.902000000000001,0.0,0.0,true],[\"LoadShed_1384\",1384,0.0,0.0,null,1.0,true,\"wye\",true,0.0,72.736999999999995,0.0,0.0,true],[\"LoadShed_1386\",1386,0.0,0.0,null,1.0,true,\"wye\",true,0.0,86.659999999999997,0.0,0.0,true],[\"LoadShed_1388\",1388,0.0,0.0,null,1.0,true,\"wye\",true,0.0,22.100000000000001,0.0,0.0,true],[\"LoadShed_1390\",1390,0.0,0.0,null,1.0,true,\"wye\",true,0.0,136.283999999999992,0.0,0.0,true],[\"LoadShed_1392\",1392,0.0,0.0,null,1.0,true,\"wye\",true,0.0,83.712000000000003,0.0,0.0,true],[\"LoadShed_1394\",1394,0.0,0.0,null,1.0,true,\"wye\",true,0.0,94.921999999999997,0.0,0.0,true],[\"LoadShed_1396\",1396,0.0,0.0,null,1.0,true,\"wye\",true,0.0,73.028999999999996,0.0,0.0,true],[\"LoadShed_1398\",1398,0.0,0.0,null,1.0,true,\"wye\",true,0.0,85.477999999999994,0.0,0.0,true],[\"LoadShed_1400\",1400,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.469999999999999,0.0,0.0,true],[\"LoadShed_1402\",1402,0.0,0.0,null,1.0,true,\"wye\",true,0.0,39.088999999999999,0.0,0.0,true],[\"LoadShed_1404\",1404,0.0,0.0,null,1.0,true,\"wye\",true,0.0,76.757999999999996,0.0,0.0,true],[\"LoadShed_1406\",1406,0.0,0.0,null,1.0,true,\"wye\",true,0.0,41.526000000000003,0.0,0.0,true],[\"LoadShed_1408\",1408,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.614,0.0,0.0,true],[\"LoadShed_1410\",1410,0.0,0.0,null,1.0,true,\"wye\",true,0.0,77.421999999999997,0.0,0.0,true],[\"LoadShed_1412\",1412,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.623999999999995,0.0,0.0,true],[\"LoadShed_1414\",1414,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.942999999999998,0.0,0.0,true],[\"LoadShed_1416\",1416,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.518000000000001,0.0,0.0,true],[\"LoadShed_1418\",1418,0.0,0.0,null,1.0,true,\"wye\",true,0.0,80.843000000000004,0.0,0.0,true],[\"LoadShed_1420\",1420,0.0,0.0,null,1.0,true,\"wye\",true,0.0,139.794999999999988,0.0,0.0,true],[\"LoadShed_1422\",1422,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.346000000000004,0.0,0.0,true],[\"LoadShed_1424\",1424,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.271999999999998,0.0,0.0,true],[\"LoadShed_1426\",1426,0.0,0.0,null,1.0,true,\"wye\",true,0.0,68.234999999999999,0.0,0.0,true],[\"LoadShed_1428\",1428,0.0,0.0,null,1.0,true,\"wye\",true,0.0,73.028000000000006,0.0,0.0,true],[\"LoadShed_1430\",1430,0.0,0.0,null,1.0,true,\"wye\",true,0.0,47.091999999999999,0.0,0.0,true],[\"LoadShed_1432\",1432,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.917000000000002,0.0,0.0,true],[\"LoadShed_1434\",1434,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.07,0.0,0.0,true],[\"LoadShed_1436\",1436,0.0,0.0,null,1.0,true,\"wye\",true,0.0,58.654000000000004,0.0,0.0,true],[\"LoadShed_1438\",1438,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.954999999999998,0.0,0.0,true],[\"LoadShed_1440\",1440,0.0,0.0,null,1.0,true,\"wye\",true,0.0,86.533000000000001,0.0,0.0,true],[\"LoadShed_1442\",1442,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.241,0.0,0.0,true],[\"LoadShed_1444\",1444,0.0,0.0,null,1.0,true,\"wye\",true,0.0,58.713999999999999,0.0,0.0,true],[\"LoadShed_1446\",1446,0.0,0.0,null,1.0,true,\"wye\",true,0.0,43.149000000000001,0.0,0.0,true],[\"LoadShed_1448\",1448,0.0,0.0,null,1.0,true,\"wye\",true,0.0,17.733,0.0,0.0,true],[\"LoadShed_1452\",1452,0.0,0.0,null,1.0,true,\"wye\",true,0.0,73.903999999999996,0.0,0.0,true],[\"LoadShed_1454\",1454,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.898,0.0,0.0,true],[\"LoadShed_1456\",1456,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.982,0.0,0.0,true],[\"LoadShed_1458\",1458,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.562,0.0,0.0,true],[\"LoadShed_1461\",1461,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.597000000000001,0.0,0.0,true],[\"LoadShed_1463\",1463,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.559,0.0,0.0,true],[\"LoadShed_1465\",1465,0.0,0.0,null,1.0,true,\"wye\",true,0.0,12.651,0.0,0.0,true],[\"LoadShed_1467\",1467,0.0,0.0,null,1.0,true,\"wye\",true,0.0,19.350999999999999,0.0,0.0,true],[\"LoadShed_1469\",1469,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.333,0.0,0.0,true],[\"LoadShed_1471\",1471,0.0,0.0,null,1.0,true,\"wye\",true,0.0,43.729999999999997,0.0,0.0,true],[\"LoadShed_1473\",1473,0.0,0.0,null,1.0,true,\"wye\",true,0.0,15.117000000000001,0.0,0.0,true],[\"LoadShed_1632\",1632,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.518,0.0,0.0,true],[\"LoadShed_1634\",1634,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.796,0.0,0.0,true],[\"LoadShed_1635\",1635,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.796,0.0,0.0,true],[\"LoadShed_1636\",1636,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.243,0.0,0.0,true],[\"LoadShed_1637\",1637,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.563,0.0,0.0,true],[\"LoadShed_1638\",1638,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.162,0.0,0.0,true],[\"LoadShed_1639\",1639,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.116,0.0,0.0,true],[\"LoadShed_1640\",1640,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.514,0.0,0.0,true],[\"LoadShed_1641\",1641,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.959,0.0,0.0,true],[\"LoadShed_1643\",1643,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.994999999999999,0.0,0.0,true],[\"LoadShed_1644\",1644,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.956,0.0,0.0,true],[\"LoadShed_1645\",1645,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.795,0.0,0.0,true],[\"LoadShed_1648\",1648,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.517,0.0,0.0,true],[\"LoadShed_1649\",1649,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.746,0.0,0.0,true],[\"LoadShed_1650\",1650,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.799,0.0,0.0,true],[\"LoadShed_1651\",1651,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.917,0.0,0.0,true],[\"LoadShed_1652\",1652,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.261,0.0,0.0,true],[\"LoadShed_1654\",1654,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.97,0.0,0.0,true],[\"LoadShed_1655\",1655,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.638,0.0,0.0,true],[\"LoadShed_1656\",1656,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.205,0.0,0.0,true],[\"LoadShed_1658\",1658,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.638,0.0,0.0,true],[\"LoadShed_1660\",1660,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.446,0.0,0.0,true],[\"LoadShed_1661\",1661,0.0,0.0,null,1.0,true,\"wye\",true,0.0,24.5,0.0,0.0,true],[\"LoadShed_1662\",1662,0.0,0.0,null,1.0,true,\"wye\",true,0.0,77.0,0.0,0.0,true],[\"LoadShed_1663\",1663,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.0,0.0,0.0,true],[\"LoadShed_1664\",1664,0.0,0.0,null,1.0,true,\"wye\",true,0.0,21.863,0.0,0.0,true],[\"LoadShed_1665\",1665,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.795999999999999,0.0,0.0,true],[\"LoadShed_1666\",1666,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.306,0.0,0.0,true],[\"LoadShed_1669\",1669,0.0,0.0,null,1.0,true,\"wye\",true,0.0,12.459,0.0,0.0,true],[\"LoadShed_1670\",1670,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.01,0.0,0.0,true],[\"LoadShed_1671\",1671,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.43,0.0,0.0,true],[\"LoadShed_1672\",1672,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.938,0.0,0.0,true],[\"LoadShed_1673\",1673,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.609000000000002,0.0,0.0,true],[\"LoadShed_1674\",1674,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.478000000000002,0.0,0.0,true],[\"LoadShed_1675\",1675,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.478000000000002,0.0,0.0,true],[\"LoadShed_1676\",1676,0.0,0.0,null,1.0,true,\"wye\",true,0.0,16.800000000000001,0.0,0.0,true],[\"LoadShed_1678\",1678,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.609000000000002,0.0,0.0,true],[\"LoadShed_1679\",1679,0.0,0.0,null,1.0,true,\"wye\",true,0.0,12.459,0.0,0.0,true],[\"LoadShed_1680\",1680,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.609000000000002,0.0,0.0,true],[\"LoadShed_1681\",1681,0.0,0.0,null,1.0,true,\"wye\",true,0.0,80.359999999999999,0.0,0.0,true],[\"LoadShed_1682\",1682,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.869,0.0,0.0,true],[\"LoadShed_1683\",1683,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.501000000000001,0.0,0.0,true],[\"LoadShed_1684\",1684,0.0,0.0,null,1.0,true,\"wye\",true,0.0,14.0,0.0,0.0,true],[\"LoadShed_1687\",1687,0.0,0.0,null,1.0,true,\"wye\",true,0.0,44.799999999999997,0.0,0.0,true],[\"LoadShed_1688\",1688,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.525,0.0,0.0,true],[\"LoadShed_1689\",1689,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.292,0.0,0.0,true],[\"LoadShed_1690\",1690,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.707000000000001,0.0,0.0,true],[\"LoadShed_1691\",1691,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.845999999999996,0.0,0.0,true],[\"LoadShed_1692\",1692,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.947,0.0,0.0,true],[\"LoadShed_1693\",1693,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.525,0.0,0.0,true],[\"LoadShed_1694\",1694,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.304,0.0,0.0,true],[\"LoadShed_1695\",1695,0.0,0.0,null,1.0,true,\"wye\",true,0.0,11.842,0.0,0.0,true],[\"LoadShed_1696\",1696,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.304,0.0,0.0,true],[\"LoadShed_1697\",1697,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.492000000000004,0.0,0.0,true],[\"LoadShed_1698\",1698,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.492000000000004,0.0,0.0,true],[\"LoadShed_1699\",1699,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.279,0.0,0.0,true],[\"LoadShed_1700\",1700,0.0,0.0,null,1.0,true,\"wye\",true,0.0,33.402000000000001,0.0,0.0,true],[\"LoadShed_1701\",1701,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.631999999999998,0.0,0.0,true],[\"LoadShed_1702\",1702,0.0,0.0,null,1.0,true,\"wye\",true,0.0,69.549000000000007,0.0,0.0,true],[\"LoadShed_1703\",1703,0.0,0.0,null,1.0,true,\"wye\",true,0.0,33.881,0.0,0.0,true],[\"LoadShed_1704\",1704,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.501000000000001,0.0,0.0,true],[\"LoadShed_1705\",1705,0.0,0.0,null,1.0,true,\"wye\",true,0.0,28.542999999999999,0.0,0.0,true],[\"LoadShed_1706\",1706,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.533,0.0,0.0,true],[\"LoadShed_1707\",1707,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.533,0.0,0.0,true],[\"LoadShed_1708\",1708,0.0,0.0,null,1.0,true,\"wye\",true,0.0,44.789999999999999,0.0,0.0,true],[\"LoadShed_1709\",1709,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.234999999999999,0.0,0.0,true],[\"LoadShed_1710\",1710,0.0,0.0,null,1.0,true,\"wye\",true,0.0,71.120000000000005,0.0,0.0,true],[\"LoadShed_1711\",1711,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.736000000000001,0.0,0.0,true],[\"LoadShed_1712\",1712,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.736000000000001,0.0,0.0,true],[\"LoadShed_1713\",1713,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.234999999999999,0.0,0.0,true],[\"LoadShed_1714\",1714,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.478999999999999,0.0,0.0,true],[\"LoadShed_1715\",1715,0.0,0.0,null,1.0,true,\"wye\",true,0.0,3.223,0.0,0.0,true],[\"LoadShed_1716\",1716,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.478999999999999,0.0,0.0,true],[\"LoadShed_1717\",1717,0.0,0.0,null,1.0,true,\"wye\",true,0.0,71.120000000000005,0.0,0.0,true],[\"LoadShed_1718\",1718,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.736000000000001,0.0,0.0,true],[\"LoadShed_1719\",1719,0.0,0.0,null,1.0,true,\"wye\",true,0.0,74.234999999999999,0.0,0.0,true],[\"LoadShed_1720\",1720,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.478999999999999,0.0,0.0,true],[\"LoadShed_1721\",1721,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.533,0.0,0.0,true],[\"LoadShed_1722\",1722,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.200000000000003,0.0,0.0,true],[\"LoadShed_1723\",1723,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.909999999999997,0.0,0.0,true],[\"LoadShed_1724\",1724,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.5,0.0,0.0,true],[\"LoadShed_1725\",1725,0.0,0.0,null,1.0,true,\"wye\",true,0.0,42.0,0.0,0.0,true],[\"LoadShed_1726\",1726,0.0,0.0,null,1.0,true,\"wye\",true,0.0,93.102999999999994,0.0,0.0,true],[\"LoadShed_1727\",1727,0.0,0.0,null,1.0,true,\"wye\",true,0.0,93.102999999999994,0.0,0.0,true],[\"LoadShed_1728\",1728,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.909999999999997,0.0,0.0,true],[\"LoadShed_1729\",1729,0.0,0.0,null,1.0,true,\"wye\",true,0.0,57.085999999999999,0.0,0.0,true],[\"LoadShed_1730\",1730,0.0,0.0,null,1.0,true,\"wye\",true,0.0,40.909999999999997,0.0,0.0,true],[\"LoadShed_1731\",1731,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.736000000000001,0.0,0.0,true],[\"LoadShed_1732\",1732,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.018000000000001,0.0,0.0,true],[\"LoadShed_1733\",1733,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.478999999999999,0.0,0.0,true],[\"LoadShed_1734\",1734,0.0,0.0,null,1.0,true,\"wye\",true,0.0,13.122,0.0,0.0,true],[\"LoadShed_1735\",1735,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.018000000000001,0.0,0.0,true],[\"LoadShed_1736\",1736,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.018000000000001,0.0,0.0,true],[\"LoadShed_1737\",1737,0.0,0.0,null,1.0,true,\"wye\",true,0.0,34.478999999999999,0.0,0.0,true],[\"LoadShed_1738\",1738,0.0,0.0,null,1.0,true,\"wye\",true,0.0,38.5,0.0,0.0,true],[\"LoadShed_1739\",1739,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.026000000000003,0.0,0.0,true],[\"LoadShed_1740\",1740,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.026000000000003,0.0,0.0,true],[\"LoadShed_1742\",1742,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.540000000000006,0.0,0.0,true],[\"LoadShed_1743\",1743,0.0,0.0,null,1.0,true,\"wye\",true,0.0,128.800000000000011,0.0,0.0,true],[\"LoadShed_1744\",1744,0.0,0.0,null,1.0,true,\"wye\",true,0.0,78.540000000000006,0.0,0.0,true],[\"LoadShed_1745\",1745,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.736000000000001,0.0,0.0,true],[\"LoadShed_1746\",1746,0.0,0.0,null,1.0,true,\"wye\",true,0.0,11.970000000000001,0.0,0.0,true],[\"LoadShed_1747\",1747,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.099,0.0,0.0,true],[\"LoadShed_1748\",1748,0.0,0.0,null,1.0,true,\"wye\",true,0.0,13.122,0.0,0.0,true],[\"LoadShed_1749\",1749,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.195,0.0,0.0,true],[\"LoadShed_1750\",1750,0.0,0.0,null,1.0,true,\"wye\",true,0.0,88.168000000000006,0.0,0.0,true],[\"LoadShed_1751\",1751,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.099,0.0,0.0,true],[\"LoadShed_1753\",1753,0.0,0.0,null,1.0,true,\"wye\",true,0.0,145.361999999999995,0.0,0.0,true],[\"LoadShed_1754\",1754,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.266999999999999,0.0,0.0,true],[\"LoadShed_1755\",1755,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.266999999999999,0.0,0.0,true],[\"LoadShed_1756\",1756,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.503,0.0,0.0,true],[\"LoadShed_1757\",1757,0.0,0.0,null,1.0,true,\"wye\",true,0.0,112.503,0.0,0.0,true],[\"LoadShed_1758\",1758,0.0,0.0,null,1.0,true,\"wye\",true,0.0,135.295999999999992,0.0,0.0,true],[\"LoadShed_1759\",1759,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.501,0.0,0.0,true],[\"LoadShed_1760\",1760,0.0,0.0,null,1.0,true,\"wye\",true,0.0,135.295999999999992,0.0,0.0,true],[\"LoadShed_1761\",1761,0.0,0.0,null,1.0,true,\"wye\",true,0.0,135.295999999999992,0.0,0.0,true],[\"LoadShed_1762\",1762,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.581,0.0,0.0,true],[\"LoadShed_1763\",1763,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.581,0.0,0.0,true],[\"LoadShed_1764\",1764,0.0,0.0,null,1.0,true,\"wye\",true,0.0,85.194000000000003,0.0,0.0,true],[\"LoadShed_1765\",1765,0.0,0.0,null,1.0,true,\"wye\",true,0.0,85.194000000000003,0.0,0.0,true],[\"LoadShed_1766\",1766,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.266999999999999,0.0,0.0,true],[\"LoadShed_1767\",1767,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.266999999999999,0.0,0.0,true],[\"LoadShed_1768\",1768,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.266999999999999,0.0,0.0,true],[\"LoadShed_1770\",1770,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.323,0.0,0.0,true],[\"LoadShed_1772\",1772,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.323,0.0,0.0,true],[\"LoadShed_1774\",1774,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.323,0.0,0.0,true],[\"LoadShed_1775\",1775,0.0,0.0,null,1.0,true,\"wye\",true,0.0,6.323,0.0,0.0,true],[\"LoadShed_1776\",1776,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.451,0.0,0.0,true],[\"LoadShed_1778\",1778,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.451,0.0,0.0,true],[\"LoadShed_1779\",1779,0.0,0.0,null,1.0,true,\"wye\",true,0.0,22.399999999999999,0.0,0.0,true],[\"LoadShed_1780\",1780,0.0,0.0,null,1.0,true,\"wye\",true,0.0,90.561999999999998,0.0,0.0,true],[\"LoadShed_1781\",1781,0.0,0.0,null,1.0,true,\"wye\",true,0.0,29.492999999999999,0.0,0.0,true],[\"LoadShed_1782\",1782,0.0,0.0,null,1.0,true,\"wye\",true,0.0,90.561999999999998,0.0,0.0,true],[\"LoadShed_1783\",1783,0.0,0.0,null,1.0,true,\"wye\",true,0.0,68.935000000000002,0.0,0.0,true],[\"LoadShed_1784\",1784,0.0,0.0,null,1.0,true,\"wye\",true,0.0,27.632999999999999,0.0,0.0,true],[\"LoadShed_1787\",1787,0.0,0.0,null,1.0,true,\"wye\",true,0.0,21.0,0.0,0.0,true],[\"LoadShed_1788\",1788,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.378,0.0,0.0,true],[\"LoadShed_1789\",1789,0.0,0.0,null,1.0,true,\"wye\",true,0.0,14.208,0.0,0.0,true],[\"LoadShed_1790\",1790,0.0,0.0,null,1.0,true,\"wye\",true,0.0,4.188,0.0,0.0,true],[\"LoadShed_1791\",1791,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.213000000000001,0.0,0.0,true],[\"LoadShed_1792\",1792,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.213000000000001,0.0,0.0,true],[\"LoadShed_1793\",1793,0.0,0.0,null,1.0,true,\"wye\",true,0.0,10.378,0.0,0.0,true],[\"LoadShed_1794\",1794,0.0,0.0,null,1.0,true,\"wye\",true,0.0,47.345999999999997,0.0,0.0,true],[\"LoadShed_1795\",1795,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.045,0.0,0.0,true],[\"LoadShed_1796\",1796,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.045,0.0,0.0,true],[\"LoadShed_1798\",1798,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.350000000000001,0.0,0.0,true],[\"LoadShed_1799\",1799,0.0,0.0,null,1.0,true,\"wye\",true,0.0,13.44,0.0,0.0,true],[\"LoadShed_1800\",1800,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.117000000000004,0.0,0.0,true],[\"LoadShed_1801\",1801,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.117000000000004,0.0,0.0,true],[\"LoadShed_1802\",1802,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.117000000000004,0.0,0.0,true],[\"LoadShed_1803\",1803,0.0,0.0,null,1.0,true,\"wye\",true,0.0,96.742999999999995,0.0,0.0,true],[\"LoadShed_1804\",1804,0.0,0.0,null,1.0,true,\"wye\",true,0.0,96.742999999999995,0.0,0.0,true],[\"LoadShed_1805\",1805,0.0,0.0,null,1.0,true,\"wye\",true,0.0,127.602999999999994,0.0,0.0,true],[\"LoadShed_1806\",1806,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.566000000000002,0.0,0.0,true],[\"LoadShed_1807\",1807,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.566000000000002,0.0,0.0,true],[\"LoadShed_1808\",1808,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.566000000000002,0.0,0.0,true],[\"LoadShed_1809\",1809,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.087,0.0,0.0,true],[\"LoadShed_1810\",1810,0.0,0.0,null,1.0,true,\"wye\",true,0.0,32.988999999999997,0.0,0.0,true],[\"LoadShed_1811\",1811,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.350000000000001,0.0,0.0,true],[\"LoadShed_1812\",1812,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.869999999999998,0.0,0.0,true],[\"LoadShed_1813\",1813,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.869999999999998,0.0,0.0,true],[\"LoadShed_1814\",1814,0.0,0.0,null,1.0,true,\"wye\",true,0.0,121.918000000000006,0.0,0.0,true],[\"LoadShed_1815\",1815,0.0,0.0,null,1.0,true,\"wye\",true,0.0,88.971999999999994,0.0,0.0,true],[\"LoadShed_1817\",1817,0.0,0.0,null,1.0,true,\"wye\",true,0.0,46.350000000000001,0.0,0.0,true],[\"LoadShed_1818\",1818,0.0,0.0,null,1.0,true,\"wye\",true,0.0,45.109000000000002,0.0,0.0,true],[\"LoadShed_1819\",1819,0.0,0.0,null,1.0,true,\"wye\",true,0.0,14.18,0.0,0.0,true],[\"LoadShed_1820\",1820,0.0,0.0,null,1.0,true,\"wye\",true,0.0,52.341999999999999,0.0,0.0,true],[\"LoadShed_1821\",1821,0.0,0.0,null,1.0,true,\"wye\",true,0.0,127.602999999999994,0.0,0.0,true],[\"LoadShed_1822\",1822,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.117000000000004,0.0,0.0,true],[\"LoadShed_1823\",1823,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.869999999999998,0.0,0.0,true],[\"LoadShed_1824\",1824,0.0,0.0,null,1.0,true,\"wye\",true,0.0,96.742999999999995,0.0,0.0,true],[\"LoadShed_1825\",1825,0.0,0.0,null,1.0,true,\"wye\",true,0.0,14.18,0.0,0.0,true],[\"LoadShed_1826\",1826,0.0,0.0,null,1.0,true,\"wye\",true,0.0,36.869999999999998,0.0,0.0,true],[\"LoadShed_1827\",1827,0.0,0.0,null,1.0,true,\"wye\",true,0.0,19.516999999999999,0.0,0.0,true],[\"LoadShed_1828\",1828,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.087,0.0,0.0,true],[\"LoadShed_1829\",1829,0.0,0.0,null,1.0,true,\"wye\",true,0.0,66.117000000000004,0.0,0.0,true],[\"LoadShed_1830\",1830,0.0,0.0,null,1.0,true,\"wye\",true,0.0,96.742999999999995,0.0,0.0,true],[\"LoadShed_1831\",1831,0.0,0.0,null,1.0,true,\"wye\",true,0.0,19.516999999999999,0.0,0.0,true],[\"LoadShed_1832\",1832,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.33,0.0,0.0,true],[\"LoadShed_1833\",1833,0.0,0.0,null,1.0,true,\"wye\",true,0.0,21.643000000000001,0.0,0.0,true],[\"LoadShed_1834\",1834,0.0,0.0,null,1.0,true,\"wye\",true,0.0,21.643000000000001,0.0,0.0,true],[\"LoadShed_1836\",1836,0.0,0.0,null,1.0,true,\"wye\",true,0.0,52.341999999999999,0.0,0.0,true],[\"LoadShed_1837\",1837,0.0,0.0,null,1.0,true,\"wye\",true,0.0,123.338999999999999,0.0,0.0,true],[\"LoadShed_1838\",1838,0.0,0.0,null,1.0,true,\"wye\",true,0.0,92.269999999999996,0.0,0.0,true],[\"LoadShed_1839\",1839,0.0,0.0,null,1.0,true,\"wye\",true,0.0,99.494,0.0,0.0,true],[\"LoadShed_1840\",1840,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.828,0.0,0.0,true],[\"LoadShed_1841\",1841,0.0,0.0,null,1.0,true,\"wye\",true,0.0,127.602999999999994,0.0,0.0,true],[\"LoadShed_1842\",1842,0.0,0.0,null,1.0,true,\"wye\",true,0.0,127.602999999999994,0.0,0.0,true],[\"LoadShed_1843\",1843,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.582000000000001,0.0,0.0,true],[\"LoadShed_1844\",1844,0.0,0.0,null,1.0,true,\"wye\",true,0.0,0.4,0.0,0.0,true],[\"LoadShed_1846\",1846,0.0,0.0,null,1.0,true,\"wye\",true,0.0,117.599999999999994,0.0,0.0,true],[\"LoadShed_1847\",1847,0.0,0.0,null,1.0,true,\"wye\",true,0.0,117.599999999999994,0.0,0.0,true],[\"LoadShed_1848\",1848,0.0,0.0,null,1.0,true,\"wye\",true,0.0,37.154000000000003,0.0,0.0,true],[\"LoadShed_1849\",1849,0.0,0.0,null,1.0,true,\"wye\",true,0.0,56.0,0.0,0.0,true],[\"LoadShed_1850\",1850,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.470000000000001,0.0,0.0,true],[\"LoadShed_1851\",1851,0.0,0.0,null,1.0,true,\"wye\",true,0.0,17.478999999999999,0.0,0.0,true],[\"LoadShed_1852\",1852,0.0,0.0,null,1.0,true,\"wye\",true,0.0,60.265999999999998,0.0,0.0,true],[\"LoadShed_1853\",1853,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.287,0.0,0.0,true],[\"LoadShed_1854\",1854,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.679,0.0,0.0,true],[\"LoadShed_1855\",1855,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.727,0.0,0.0,true],[\"LoadShed_1856\",1856,0.0,0.0,null,1.0,true,\"wye\",true,0.0,2.727,0.0,0.0,true],[\"LoadShed_1857\",1857,0.0,0.0,null,1.0,true,\"wye\",true,0.0,8.385999999999999,0.0,0.0,true],[\"LoadShed_1858\",1858,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.555,0.0,0.0,true],[\"LoadShed_1859\",1859,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.555,0.0,0.0,true],[\"LoadShed_1860\",1860,0.0,0.0,null,1.0,true,\"wye\",true,0.0,5.555,0.0,0.0,true],[\"LoadShed_1861\",1861,0.0,0.0,null,1.0,true,\"wye\",true,0.0,14.122,0.0,0.0,true],[\"LoadShed_1862\",1862,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.528,0.0,0.0,true],[\"LoadShed_1863\",1863,0.0,0.0,null,1.0,true,\"wye\",true,0.0,9.528,0.0,0.0,true],[\"LoadShed_1864\",1864,0.0,0.0,null,1.0,true,\"wye\",true,0.0,25.899999999999999,0.0,0.0,true],[\"LoadShed_1865\",1865,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.905,0.0,0.0,true],[\"LoadShed_1866\",1866,0.0,0.0,null,1.0,true,\"wye\",true,0.0,1.465,0.0,0.0,true],[\"LoadShed_2016\",2016,0.0,0.0,null,1.0,true,\"wye\",true,0.0,65.942999999999998,0.0,0.0,true],[\"LoadShed_2018\",2018,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.107999999999997,0.0,0.0,true],[\"LoadShed_2030\",2030,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.271999999999998,0.0,0.0,true],[\"LoadShed_2033\",2033,0.0,0.0,null,1.0,true,\"wye\",true,0.0,49.271999999999998,0.0,0.0,true],[\"LoadShed_2040\",2040,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.107999999999997,0.0,0.0,true],[\"LoadShed_2044\",2044,0.0,0.0,null,1.0,true,\"wye\",true,0.0,62.107999999999997,0.0,0.0,true]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "controllable": "bool"
      }
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      }
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"slack_weight\",\"type\",\"controllable\",\"min_p_mw\",\"max_p_mw\",\"power_station_trafo\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815],\"data\":[[\"Gen_1\",0,0.0,1.0,null,-193.923622055529279,193.923622055529279,1.0,false,true,0.0,null,true,0.0,590.0,null],[\"Gen_2\",1,114.129999999999995,1.0,null,-219.166561333265975,219.166561333265975,1.0,false,true,0.0,null,true,0.0,666.799999999999954,null],[\"Gen_3\",2,221.960000000000008,1.0,null,-219.166561333265975,219.166561333265975,1.0,false,true,0.0,null,true,0.0,666.799999999999954,null],[\"Gen_103\",21,245.199999999999989,1.0,null,-159.411791011748647,290.0,1.0,false,true,0.0,null,true,0.0,485.0,null],[\"Gen_104\",22,245.199999999999989,1.0,null,-159.411791011748647,290.0,1.0,false,true,0.0,null,true,0.0,485.0,null],[\"Gen_211\",26,752.0,0.99,null,-247.170447094505136,547.299999999999954,1.0,false,true,0.0,null,true,0.0,752.0,null],[\"Gen_212\",27,752.0,0.99,null,-247.170447094505136,547.299999999999954,1.0,false,true,0.0,null,true,0.0,752.0,null],[\"Gen_213\",28,752.0,0.99,null,-247.170447094505136,547.299999999999954,1.0,false,true,0.0,null,true,0.0,752.0,null],[\"Gen_301\",51,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_302\",52,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_303\",53,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_304\",54,261.29000000000002,0.99,null,-88.97478727191826,185.949999999999989,1.0,false,true,0.0,null,true,0.0,270.699999999999989,null],[\"Gen_305\",55,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_306\",56,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_307\",57,146.240000000000009,0.99,null,-49.795641934597775,114.310000000000002,1.0,false,true,0.0,null,true,0.0,151.5,null],[\"Gen_308\",58,261.29000000000002,0.99,null,-88.97478727191826,185.949999999999989,1.0,false,true,0.0,null,true,0.0,270.699999999999989,null],[\"Gen_309\",59,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_310\",60,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_311\",61,238.509999999999991,0.99,null,-90.0,168.569999999999993,1.0,false,true,0.0,null,true,0.0,241.25,null],[\"Gen_312\",62,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_313\",63,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_314\",64,238.509999999999991,0.99,null,-90.0,168.569999999999993,1.0,false,true,0.0,null,true,0.0,241.25,null],[\"Gen_315\",65,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_316\",66,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_317\",67,238.509999999999991,0.99,null,-90.0,168.569999999999993,1.0,false,true,0.0,null,true,0.0,241.25,null],[\"Gen_318\",68,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_319\",69,230.75,0.99,null,-93.0,166.990000000000009,1.0,false,true,0.0,null,true,0.0,233.400000000000006,null],[\"Gen_320\",70,238.509999999999991,0.99,null,-90.0,168.569999999999993,1.0,false,true,0.0,null,true,0.0,241.25,null],[\"Gen_321\",71,293.70999999999998,0.99,null,-120.269999999999996,202.810000000000002,1.0,false,true,0.0,null,true,0.0,327.25,null],[\"Gen_322\",72,293.70999999999998,0.99,null,-120.269999999999996,202.810000000000002,1.0,false,true,0.0,null,true,0.0,327.25,null],[\"Gen_323\",73,292.589999999999975,0.99,null,-117.093999999999994,197.544000000000011,1.0,false,true,0.0,null,true,0.0,326.0,null],[\"Gen_324\",74,355.120000000000005,0.99,null,-140.509999999999991,232.639999999999986,1.0,false,true,0.0,null,true,0.0,366.399999999999977,null],[\"Gen_325\",75,355.120000000000005,0.99,null,-140.509999999999991,232.639999999999986,1.0,false,true,0.0,null,true,0.0,366.399999999999977,null],[\"Gen_326\",76,378.769999999999982,0.99,null,-148.939999999999998,251.280000000000001,1.0,false,true,0.0,null,true,0.0,390.800000000000011,null],[\"Gen_327\",77,355.120000000000005,0.99,null,-140.509999999999991,232.639999999999986,1.0,false,true,0.0,null,true,0.0,366.399999999999977,null],[\"Gen_328\",78,355.120000000000005,0.99,null,-140.509999999999991,232.639999999999986,1.0,false,true,0.0,null,true,0.0,366.399999999999977,null],[\"Gen_329\",79,378.769999999999982,0.99,null,-148.939999999999998,251.280000000000001,1.0,false,true,0.0,null,true,0.0,390.800000000000011,null],[\"Gen_411\",81,0.0,1.0,null,-20.115467236946429,29.640999999999998,1.0,false,true,0.0,null,true,0.0,61.200000000000003,null],[\"Gen_451\",83,0.0,1.0,null,-16.0,21.800000000000001,1.0,false,true,0.0,null,true,0.0,40.0,null],[\"Gen_452\",84,0.0,1.0,null,-11.9,21.800000000000001,1.0,false,true,0.0,null,true,0.0,29.75,null],[\"Gen_531\",92,0.0,0.99,null,-176.799180175710518,320.0,1.0,false,true,0.0,null,true,0.0,537.899999999999977,null],[\"Gen_532\",93,400.0,0.99,null,-176.799180175710518,320.0,1.0,false,true,0.0,null,true,0.0,537.899999999999977,null],[\"Gen_533\",94,400.0,0.99,null,-176.799180175710518,320.0,1.0,false,true,0.0,null,true,0.0,537.899999999999977,null],[\"Gen_534\",95,485.0,0.99,null,-176.799180175710518,320.0,1.0,false,true,0.0,null,true,0.0,537.899999999999977,null],[\"Gen_535\",96,500.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_536\",97,400.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_537\",98,400.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_538\",99,400.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_539\",100,400.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_541\",102,500.0,0.99,null,-172.559155218903186,320.0,1.0,false,true,0.0,null,true,0.0,525.0,null],[\"Gen_542\",103,0.0,1.0,null,-27.880000000000002,45.299999999999997,1.0,false,true,0.0,null,true,0.0,69.700000000000003,null],[\"Gen_543\",104,0.0,1.0,null,-27.880000000000002,45.299999999999997,1.0,false,true,0.0,null,true,0.0,69.700000000000003,null],[\"Gen_544\",105,0.0,1.0,null,-27.880000000000002,45.299999999999997,1.0,false,true,0.0,null,true,0.0,69.700000000000003,null],[\"Gen_545\",106,0.0,1.0,null,-27.880000000000002,45.299999999999997,1.0,false,true,0.0,null,true,0.0,69.700000000000003,null],[\"Gen_551\",111,425.160000000000025,0.99,null,-167.599999999999994,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_552\",112,425.160000000000025,0.99,null,-167.599999999999994,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_553\",113,424.689999999999998,0.99,null,-170.0,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.0,null],[\"Gen_554\",114,0.0,0.99,null,-170.0,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_555\",115,0.0,0.99,null,-170.0,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_556\",116,0.0,0.99,null,-170.0,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.0,null],[\"Gen_590\",117,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_591\",118,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_592\",119,257.980000000000018,0.99,null,-105.047440015164682,198.099999999999994,1.0,false,true,0.0,null,true,0.0,319.600000000000023,null],[\"Gen_593\",120,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_594\",121,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_595\",122,257.980000000000018,0.99,null,-105.047440015164682,198.099999999999994,1.0,false,true,0.0,null,true,0.0,319.600000000000023,null],[\"Gen_596\",123,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_597\",124,271.009999999999991,0.99,null,-110.355688313803327,208.099999999999994,1.0,false,true,0.0,null,true,0.0,335.75,null],[\"Gen_598\",125,257.980000000000018,0.99,null,-105.047440015164682,198.099999999999994,1.0,false,true,0.0,null,true,0.0,319.600000000000023,null],[\"Gen_616\",130,0.0,0.99,null,-29.58156946609769,48.799999999999997,1.0,false,true,0.0,null,true,0.0,90.0,null],[\"Gen_617\",131,0.0,0.99,null,-29.58156946609769,48.799999999999997,1.0,false,true,0.0,null,true,0.0,90.0,null],[\"Gen_618\",132,0.0,0.99,null,-27.701496384474591,48.799999999999997,1.0,false,true,0.0,null,true,0.0,84.280000000000001,null],[\"Gen_619\",133,0.0,0.99,null,-38.653250769034308,65.099999999999994,1.0,false,true,0.0,null,true,0.0,117.599999999999994,null],[\"Gen_621\",135,0.0,0.99,null,-27.701496384474591,48.799999999999997,1.0,false,true,0.0,null,true,0.0,84.280000000000001,null],[\"Gen_622\",136,0.0,0.99,null,-29.58156946609769,48.799999999999997,1.0,false,true,0.0,null,true,0.0,90.0,null],[\"Gen_623\",137,0.0,0.99,null,-27.701496384474591,48.799999999999997,1.0,false,true,0.0,null,true,0.0,84.280000000000001,null],[\"Gen_624\",138,0.0,0.99,null,-41.223560471533027,65.099999999999994,1.0,false,true,0.0,null,true,0.0,125.420000000000002,null],[\"Gen_625\",139,71.980000000000004,0.99,null,-33.854462833422907,60.700000000000003,1.0,false,true,0.0,null,true,0.0,103.0,null],[\"Gen_626\",140,71.980000000000004,0.99,null,-33.854462833422907,60.700000000000003,1.0,false,true,0.0,null,true,0.0,103.0,null],[\"Gen_627\",141,76.040000000000006,0.99,null,-35.760830643460316,65.099999999999994,1.0,false,true,0.0,null,true,0.0,108.799999999999997,null],[\"Gen_691\",152,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_692\",153,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_693\",154,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_694\",155,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_695\",156,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_696\",157,0.0,1.0,null,-12.442665485651046,28.390000000000001,1.0,false,true,0.0,null,true,0.0,37.856000000000002,null],[\"Gen_701\",161,150.0,0.99,null,-78.884185242927174,120.0,1.0,false,true,0.0,null,true,0.0,240.0,null],[\"Gen_702\",162,150.0,0.99,null,-78.884185242927174,120.0,1.0,false,true,0.0,null,true,0.0,240.0,null],[\"Gen_703\",163,0.0,0.99,null,-78.884185242927174,120.0,1.0,false,true,0.0,null,true,0.0,240.0,null],[\"Gen_704\",164,0.0,0.99,null,-78.884185242927174,120.0,1.0,false,true,0.0,null,true,0.0,240.0,null],[\"Gen_711\",168,150.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_712\",169,150.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_713\",170,0.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_714\",171,0.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_715\",172,0.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_716\",173,0.0,0.99,null,-79.147132527070269,130.0,1.0,false,true,0.0,null,true,0.0,240.800000000000011,null],[\"Gen_801\",178,12.5,0.99,null,-8.217102629471579,12.42,1.0,false,true,0.0,null,true,0.0,25.0,null],[\"Gen_802\",179,12.5,0.99,null,-8.217102629471579,12.42,1.0,false,true,0.0,null,true,0.0,25.0,null],[\"Gen_803\",180,12.5,0.99,null,-8.217102629471579,12.42,1.0,false,true,0.0,null,true,0.0,25.0,null],[\"Gen_804\",181,12.5,0.99,null,-8.217102629471579,12.42,1.0,false,true,0.0,null,true,0.0,25.0,null],[\"Gen_805\",182,50.0,0.99,null,-32.868410517886318,51.100000000000001,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_825\",185,25.0,0.99,null,-14.0,26.370000000000001,1.0,false,true,0.0,null,true,0.0,33.75,null],[\"Gen_826\",186,25.0,0.99,null,-14.0,26.370000000000001,1.0,false,true,0.0,null,true,0.0,33.75,null],[\"Gen_827\",187,25.0,0.99,null,-14.0,26.370000000000001,1.0,false,true,0.0,null,true,0.0,33.75,null],[\"Gen_828\",188,25.0,0.99,null,-14.0,26.370000000000001,1.0,false,true,0.0,null,true,0.0,33.75,null],[\"Gen_831\",190,50.0,0.99,null,-34.0,45.0,1.0,false,true,0.0,null,true,0.0,94.5,null],[\"Gen_832\",191,0.0,0.99,null,-34.0,45.0,1.0,false,true,0.0,null,true,0.0,94.5,null],[\"Gen_833\",192,50.0,0.99,null,-34.0,45.0,1.0,false,true,0.0,null,true,0.0,94.5,null],[\"Gen_834\",193,0.0,0.99,null,-34.0,45.0,1.0,false,true,0.0,null,true,0.0,94.5,null],[\"Gen_841\",196,0.0,0.99,null,-21.923229815430176,21.923229815430176,1.0,false,true,0.0,null,true,0.0,66.700000000000003,null],[\"Gen_842\",197,45.0,0.99,null,-21.923229815430176,37.770000000000003,1.0,false,true,0.0,null,true,0.0,66.700000000000003,null],[\"Gen_843\",198,45.0,0.99,null,-21.923229815430176,37.770000000000003,1.0,false,true,0.0,null,true,0.0,66.700000000000003,null],[\"Gen_851\",201,10.0,0.99,null,-8.700000000000001,8.324,1.0,false,true,0.0,null,true,0.0,21.75,null],[\"Gen_852\",202,10.0,0.99,null,-8.700000000000001,8.324,1.0,false,true,0.0,null,true,0.0,21.75,null],[\"Gen_861\",205,12.5,0.99,null,-6.902366208756128,10.5,1.0,false,true,0.0,null,true,0.0,21.0,null],[\"Gen_862\",206,12.5,0.99,null,-6.902366208756128,10.5,1.0,false,true,0.0,null,true,0.0,21.0,null],[\"Gen_863\",207,12.5,0.99,null,-6.902366208756128,10.5,1.0,false,true,0.0,null,true,0.0,21.0,null],[\"Gen_864\",208,12.5,0.99,null,-6.902366208756128,10.5,1.0,false,true,0.0,null,true,0.0,21.0,null],[\"Gen_865\",209,0.0,0.99,null,-6.902366208756128,10.5,1.0,false,true,0.0,null,true,0.0,21.0,null],[\"Gen_871\",211,2.49,0.99,null,-3.401880488601234,5.013,1.0,false,true,0.0,null,true,0.0,10.35,null],[\"Gen_871\",211,2.49,0.99,null,-3.401880488601234,5.0,1.0,false,true,0.0,null,true,0.0,10.35,null],[\"Gen_873\",213,0.0,0.99,null,-5.028866809236607,7.4,1.0,false,true,0.0,null,true,0.0,15.300000000000001,null],[\"Gen_874\",214,5.02,0.99,null,-6.849776751927509,10.093,1.0,false,true,0.0,null,true,0.0,20.84,null],[\"Gen_876\",216,0.0,0.99,null,-6.23678089576893,9.103,1.0,false,true,0.0,null,true,0.0,18.975000000000001,null],[\"Gen_877\",217,0.0,0.99,null,-0.915385232923134,1.349,1.0,false,true,0.0,null,true,0.0,2.785,null],[\"Gen_881\",219,23.0,0.99,null,-13.147364207154528,19.350000000000001,1.0,false,true,0.0,null,true,0.0,40.0,null],[\"Gen_882\",220,0.0,0.99,null,-13.147364207154528,19.350000000000001,1.0,false,true,0.0,null,true,0.0,40.0,null],[\"Gen_891\",223,41.0,0.99,null,-21.939664020689118,32.32,1.0,false,true,0.0,null,true,0.0,66.75,null],[\"Gen_892\",224,41.0,0.99,null,-21.939664020689118,32.32,1.0,false,true,0.0,null,true,0.0,66.75,null],[\"Gen_1001\",226,0.0,1.0,null,-308.634374762952575,460.0,1.0,false,true,0.0,null,true,0.0,939.0,null],[\"Gen_1002\",227,0.0,1.0,null,-308.634374762952575,460.0,1.0,false,true,0.0,null,true,0.0,939.0,null],[\"Gen_1007\",228,0.0,1.0,null,-31.600000000000001,30.0,1.0,false,true,0.0,null,true,0.0,79.0,null],[\"Gen_1008\",229,0.0,1.0,null,-31.600000000000001,30.0,1.0,false,true,0.0,null,true,0.0,79.0,null],[\"Gen_1031\",236,3.6,0.99,null,-2.626186000379117,6.47,1.0,false,true,0.0,null,true,0.0,7.99,null],[\"Gen_1032\",237,3.6,0.99,null,-2.626186000379117,6.47,1.0,false,true,0.0,null,true,0.0,7.99,null],[\"Gen_1033\",238,3.6,0.99,null,-2.626186000379117,6.47,1.0,false,true,0.0,null,true,0.0,7.99,null],[\"Gen_1034\",239,3.6,0.99,null,-2.626186000379117,6.47,1.0,false,true,0.0,null,true,0.0,7.99,null],[\"Gen_1035\",240,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1036\",241,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1037\",242,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1038\",243,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1039\",244,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1040\",245,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1041\",246,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1042\",247,4.45,0.99,null,-3.24411211811538,6.83,1.0,false,true,0.0,null,true,0.0,9.869999999999999,null],[\"Gen_1060\",254,366.670000000000016,0.99,null,-167.677999999999997,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1061\",255,366.670000000000016,0.99,null,-167.677999999999997,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1062\",256,366.670000000000016,0.99,null,-167.677999999999997,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1063\",257,366.670000000000016,0.99,null,-150.044294014151063,282.802000000000021,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1064\",258,366.670000000000016,0.99,null,-167.677999999999997,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1065\",259,366.670000000000016,1.0,null,-167.677999999999997,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1066\",260,0.0,1.0,null,-170.0,282.800000000000011,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1067\",261,0.0,1.0,null,-170.0,282.879999999999996,1.0,false,true,0.0,null,true,0.0,456.5,null],[\"Gen_1077\",264,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1078\",265,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1078\",265,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1079\",266,87.140000000000001,0.99,null,-54.0,71.0,1.0,false,true,0.0,null,true,0.0,158.699999999999989,null],[\"Gen_1081\",268,0.0,0.99,null,-155.434713339084396,290.0,1.0,false,true,0.0,null,true,0.0,472.899999999999977,null],[\"Gen_1082\",269,0.0,0.99,null,-155.434713339084396,290.0,1.0,false,true,0.0,null,true,0.0,472.899999999999977,null],[\"Gen_1083\",270,0.0,0.99,null,-176.536232891567437,320.0,1.0,false,true,0.0,null,true,0.0,537.100000000000023,null],[\"Gen_1084\",271,0.0,0.99,null,-176.536232891567437,320.0,1.0,false,true,0.0,null,true,0.0,537.100000000000023,null],[\"Gen_1087\",273,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1088\",274,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1088\",274,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1089\",275,87.140000000000001,0.99,null,-54.0,71.0,1.0,false,true,0.0,null,true,0.0,158.699999999999989,null],[\"Gen_1091\",277,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1092\",278,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1092\",278,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1093\",279,87.140000000000001,0.99,null,-54.0,71.0,1.0,false,true,0.0,null,true,0.0,158.699999999999989,null],[\"Gen_1094\",280,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1095\",281,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1095\",281,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1096\",282,87.140000000000001,0.99,null,-54.0,71.0,1.0,false,true,0.0,null,true,0.0,158.699999999999989,null],[\"Gen_1097\",283,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1098\",284,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1098\",284,50.950000000000003,0.99,null,-30.501884960598506,45.0,1.0,false,true,0.0,null,true,0.0,92.799999999999997,null],[\"Gen_1099\",285,87.140000000000001,0.99,null,-54.0,71.0,1.0,false,true,0.0,null,true,0.0,158.699999999999989,null],[\"Gen_1101\",287,750.490999999999985,1.0,null,-255.819999999999993,553.100000000000023,1.0,false,true,0.0,null,true,0.0,752.0,null],[\"Gen_1102\",288,752.0,0.99,null,-255.819999999999993,553.100000000000023,1.0,false,true,0.0,null,true,0.0,752.0,null],[\"Gen_1105\",289,0.0,0.99,null,-158.754422801390916,290.0,1.0,false,true,0.0,null,true,0.0,483.0,null],[\"Gen_1106\",290,280.0,0.99,null,-176.174680375870679,320.0,1.0,false,true,0.0,null,true,0.0,536.0,null],[\"Gen_1201\",306,53.850000000000001,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,94.200000000000003,null],[\"Gen_1202\",307,53.850000000000001,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,94.200000000000003,null],[\"Gen_1203\",308,62.310000000000002,0.99,null,-38.0,71.0,1.0,false,true,0.0,null,true,0.0,109.0,null],[\"Gen_1204\",309,53.850000000000001,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,94.200000000000003,null],[\"Gen_1205\",310,53.850000000000001,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,94.200000000000003,null],[\"Gen_1206\",311,62.310000000000002,0.99,null,-38.0,71.0,1.0,false,true,0.0,null,true,0.0,109.0,null],[\"Gen_1211\",313,53.859999999999999,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,86.5,null],[\"Gen_1212\",314,53.859999999999999,0.99,null,-37.0,65.0,1.0,false,true,0.0,null,true,0.0,86.5,null],[\"Gen_1213\",315,62.270000000000003,0.99,null,-38.0,71.0,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_1214\",316,248.0,0.99,null,-81.51365808435807,156.400000000000006,1.0,false,true,0.0,null,true,0.0,248.0,null],[\"Gen_1401\",318,0.0,0.99,null,-31.948095023385506,47.0,1.0,false,true,0.0,null,true,0.0,97.200000000000003,null],[\"Gen_8615\",1845,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9101\",1868,140.0,0.99,null,-50.799999999999997,96.400000000000006,1.0,false,true,0.0,null,true,0.0,140.0,null],[\"Gen_9102\",1869,140.0,0.99,null,-50.799999999999997,96.400000000000006,1.0,false,true,0.0,null,true,0.0,140.0,null],[\"Gen_9103\",1870,161.0,0.99,null,-58.399999999999999,113.299999999999997,1.0,false,true,0.0,null,true,0.0,161.0,null],[\"Gen_9104\",1871,0.0,0.99,null,-50.799999999999997,96.400000000000006,1.0,false,true,0.0,null,true,0.0,140.0,null],[\"Gen_9105\",1872,0.0,0.99,null,-50.799999999999997,96.400000000000006,1.0,false,true,0.0,null,true,0.0,140.0,null],[\"Gen_9106\",1873,0.0,0.99,null,-58.399999999999999,113.299999999999997,1.0,false,true,0.0,null,true,0.0,161.0,null],[\"Gen_9111\",1875,169.099999999999994,1.0,null,-62.140000000000001,104.829999999999998,1.0,false,true,0.0,null,true,0.0,169.099999999999994,null],[\"Gen_9112\",1876,150.0,1.0,null,-49.302615776829484,123.299999999999997,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9113\",1877,150.0,1.0,null,-49.302615776829484,123.299999999999997,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9114\",1878,156.300000000000011,1.0,null,-51.373325639456326,173.800000000000011,1.0,false,true,0.0,null,true,0.0,156.300000000000011,null],[\"Gen_9121\",1881,597.600000000000023,1.0,null,-200.0,216.699999999999989,1.0,false,true,0.0,null,true,0.0,597.600000000000023,null],[\"Gen_9122\",1882,597.600000000000023,1.0,null,-200.0,216.699999999999989,1.0,false,true,0.0,null,true,0.0,597.600000000000023,null],[\"Gen_9161\",1886,153.349999999999994,1.0,null,-50.946036302723798,96.900000000000006,1.0,false,true,0.0,null,true,0.0,155.0,null],[\"Gen_9162\",1887,153.349999999999994,1.0,null,-50.946036302723798,96.900000000000006,1.0,false,true,0.0,null,true,0.0,155.0,null],[\"Gen_9163\",1888,158.300000000000011,1.0,null,-52.589456828618111,100.099999999999994,1.0,false,true,0.0,null,true,0.0,160.0,null],[\"Gen_9231\",1890,154.0,1.0,null,-52.932000000000002,110.0,1.0,false,true,0.0,null,true,0.0,154.0,null],[\"Gen_9232\",1891,154.0,1.0,null,-52.932000000000002,110.0,1.0,false,true,0.0,null,true,0.0,154.0,null],[\"Gen_9233\",1892,172.0,1.0,null,-59.136000000000003,130.0,1.0,false,true,0.0,null,true,0.0,172.0,null],[\"Gen_9241\",1894,156.5,1.0,null,-52.932000000000002,99.109999999999999,1.0,false,true,0.0,null,true,0.0,156.5,null],[\"Gen_9242\",1895,156.5,1.0,null,-52.932000000000002,99.109999999999999,1.0,false,true,0.0,null,true,0.0,156.5,null],[\"Gen_9243\",1896,183.0,1.0,null,-60.14919124773197,115.890000000000001,1.0,false,true,0.0,null,true,0.0,183.0,null],[\"Gen_9301\",1898,0.0,0.99,null,-181.4336260587325,370.0,1.0,false,true,0.0,null,true,0.0,552.0,null],[\"Gen_9302\",1899,0.0,0.99,null,-181.4336260587325,370.0,1.0,false,true,0.0,null,true,0.0,552.0,null],[\"Gen_9303\",1900,0.0,0.99,null,-181.4336260587325,370.0,1.0,false,true,0.0,null,true,0.0,552.0,null],[\"Gen_9321\",1907,150.0,0.99,null,-50.292000000000002,100.0,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9322\",1908,150.0,0.99,null,-50.292000000000002,100.0,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9323\",1909,150.0,0.99,null,-50.292000000000002,100.0,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9324\",1910,236.0,0.99,null,-79.125,150.0,1.0,false,true,0.0,null,true,0.0,236.0,null],[\"Gen_9331\",1912,330.319999999999993,0.99,null,-136.77000000000001,230.72999999999999,1.0,false,true,0.0,null,true,0.0,372.300000000000011,null],[\"Gen_9332\",1913,169.680000000000007,0.99,null,-70.260000000000005,118.530000000000001,1.0,false,true,0.0,null,true,0.0,191.25,null],[\"Gen_9341\",1915,156.199999999999989,0.99,null,-52.932000000000002,99.099999999999994,1.0,false,true,0.0,null,true,0.0,156.199999999999989,null],[\"Gen_9342\",1916,156.199999999999989,0.99,null,-52.932000000000002,99.099999999999994,1.0,false,true,0.0,null,true,0.0,156.199999999999989,null],[\"Gen_9343\",1917,182.599999999999994,0.99,null,-60.017717605660422,115.900000000000006,1.0,false,true,0.0,null,true,0.0,182.599999999999994,null],[\"Gen_9344\",1918,156.199999999999989,0.99,null,-52.932000000000002,99.099999999999994,1.0,false,true,0.0,null,true,0.0,156.199999999999989,null],[\"Gen_9345\",1919,156.199999999999989,0.99,null,-52.932000000000002,99.099999999999994,1.0,false,true,0.0,null,true,0.0,156.199999999999989,null],[\"Gen_9346\",1920,182.599999999999994,0.99,null,-60.017717605660422,115.900000000000006,1.0,false,true,0.0,null,true,0.0,182.599999999999994,null],[\"Gen_9351\",1922,368.45999999999998,0.99,null,-160.0,228.939999999999998,1.0,false,true,0.0,null,true,0.0,369.399999999999977,null],[\"Gen_9352\",1923,368.45999999999998,0.99,null,-160.0,228.939999999999998,1.0,false,true,0.0,null,true,0.0,369.399999999999977,null],[\"Gen_9353\",1924,363.079999999999984,0.99,null,-160.0,225.569999999999993,1.0,false,true,0.0,null,true,0.0,364.0,null],[\"Gen_9502\",1927,49.520000000000003,1.0,null,-60.0,112.5,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_9503\",1928,0.0,1.0,null,-10.1012,18.939,1.0,false,true,0.0,null,true,0.0,25.253,null],[\"Gen_9504\",1929,49.600000000000001,1.0,null,-60.100000000000001,112.686999999999998,1.0,false,true,0.0,null,true,0.0,150.25,null],[\"Gen_9506\",1931,10.68,1.0,null,-5.324682503897583,5.324682503897583,1.0,false,true,0.0,null,true,0.0,16.199999999999999,null],[\"Gen_9611\",1933,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9614\",1936,62.939999999999998,1.0,null,-40.0,100.0,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9614\",1936,62.939999999999998,1.0,null,-40.0,100.0,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9616\",1938,10.029999999999999,1.0,null,-22.680000000000003,42.5,1.0,false,true,0.0,null,true,0.0,56.700000000000003,null],[\"Gen_9617\",1939,0.0,1.0,null,-22.900000000000002,42.899999999999999,1.0,false,true,0.0,null,true,0.0,57.25,null],[\"Gen_9722\",1942,14.050000000000001,1.0,null,-26.294728414309056,26.294728414309056,1.0,false,true,0.0,null,true,0.0,80.0,null],[\"Gen_9723\",1943,0.0,1.0,null,-26.294728414309056,26.294728414309056,1.0,false,true,0.0,null,true,0.0,80.0,null],[\"Gen_9724\",1944,0.0,1.0,null,-4.601577472504084,4.601577472504084,1.0,false,true,0.0,null,true,0.0,14.0,null],[\"Gen_9725\",1945,0.0,1.0,null,-4.601577472504084,4.601577472504084,1.0,false,true,0.0,null,true,0.0,14.0,null],[\"Gen_9726\",1946,0.0,1.0,null,-8.45704202625215,8.45704202625215,1.0,false,true,0.0,null,true,0.0,25.73,null],[\"Gen_9727\",1947,0.0,1.0,null,-8.45704202625215,8.45704202625215,1.0,false,true,0.0,null,true,0.0,25.73,null],[\"Gen_9729\",1949,0.0,1.0,null,-26.294728414309056,26.294728414309056,1.0,false,true,0.0,null,true,0.0,80.0,null],[\"Gen_9731\",1951,0.0,1.0,null,-26.294728414309056,26.294728414309056,1.0,false,true,0.0,null,true,0.0,80.0,null],[\"Gen_9741\",1953,0.0,1.0,null,-22.800000000000001,35.0,1.0,false,true,0.0,null,true,0.0,57.0,null],[\"Gen_9742\",1954,0.0,1.0,null,-40.640000000000001,60.0,1.0,false,true,0.0,null,true,0.0,101.599999999999994,null],[\"Gen_9743\",1955,0.0,1.0,null,-48.0,90.0,1.0,false,true,0.0,null,true,0.0,120.0,null],[\"Gen_9763\",1960,440.560000000000002,0.99,null,-240.0,370.0,1.0,false,true,0.0,null,true,0.0,600.0,null],[\"Gen_9764\",1961,440.560000000000002,0.99,null,-240.0,370.0,1.0,false,true,0.0,null,true,0.0,600.0,null],[\"Gen_9765\",1962,0.0,0.99,null,-240.0,370.0,1.0,false,true,0.0,null,true,0.0,600.0,null],[\"Gen_9774\",1970,0.0,1.0,null,-20.900000000000002,39.240000000000002,1.0,false,true,0.0,null,true,0.0,52.25,null],[\"Gen_9775\",1971,0.0,1.0,null,-20.900000000000002,39.240000000000002,1.0,false,true,0.0,null,true,0.0,52.25,null],[\"Gen_9776\",1972,0.0,1.0,null,-34.0,63.780000000000001,1.0,false,true,0.0,null,true,0.0,85.0,null],[\"Gen_9777\",1973,0.0,1.0,null,-34.0,63.780000000000001,1.0,false,true,0.0,null,true,0.0,85.0,null],[\"Gen_9778\",1974,0.0,1.0,null,-34.0,63.780000000000001,1.0,false,true,0.0,null,true,0.0,85.0,null],[\"Gen_9783\",1978,0.0,1.0,null,-38.560000000000002,75.299999999999997,1.0,false,true,0.0,null,true,0.0,96.400000000000006,null],[\"Gen_9784\",1979,0.0,1.0,null,-13.456000000000001,25.23,1.0,false,true,0.0,null,true,0.0,33.640000000000001,null],[\"Gen_9785\",1980,0.0,1.0,null,-27.856000000000002,52.229999999999997,1.0,false,true,0.0,null,true,0.0,69.640000000000001,null],[\"Gen_9786\",1981,0.0,1.0,null,-13.456000000000001,25.23,1.0,false,true,0.0,null,true,0.0,33.640000000000001,null],[\"Gen_9787\",1982,0.0,1.0,null,-27.856000000000002,52.229999999999997,1.0,false,true,0.0,null,true,0.0,69.640000000000001,null],[\"Gen_9789\",1984,0.0,1.0,null,-59.308000000000007,91.890000000000001,1.0,false,true,0.0,null,true,0.0,148.27000000000001,null],[\"Gen_9790\",1985,0.0,1.0,null,-59.308000000000007,91.879999999999996,1.0,false,true,0.0,null,true,0.0,148.27000000000001,null],[\"Gen_9802\",1988,40.609999999999999,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9803\",1989,40.609999999999999,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9804\",1990,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9805\",1991,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9822\",1994,20.760000000000002,1.0,null,-12.325653944207371,12.325653944207371,1.0,false,true,0.0,null,true,0.0,37.5,null],[\"Gen_9822\",1994,0.0,1.0,null,-12.325653944207371,12.325653944207371,1.0,false,true,0.0,null,true,0.0,37.5,null],[\"Gen_9824\",1996,17.039999999999999,1.0,null,-10.880000000000001,16.859999999999999,1.0,false,true,0.0,null,true,0.0,27.199999999999999,null],[\"Gen_9865\",2002,0.0,1.0,null,-19.960000000000001,37.424999999999997,1.0,false,true,0.0,null,true,0.0,49.899999999999999,null],[\"Gen_9867\",2004,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9868\",2005,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9869\",2006,0.58,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9870\",2007,0.58,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9871\",2008,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9901\",2011,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9903\",2013,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9905\",2015,6.12,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9907\",2017,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9916\",2024,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9917\",2025,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9918\",2026,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9919\",2027,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9920\",2028,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9921\",2029,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9926\",2034,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9927\",2035,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9928\",2036,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9929\",2037,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9930\",2038,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9931\",2039,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_9935\",2043,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_10513\",2045,0.14,1.0,null,-0.657368210357726,0.657368210357726,1.0,false,true,0.0,null,true,0.0,2.0,null],[\"Gen_10652\",2046,0.55,1.0,null,-2.563736020395133,2.563736020395133,1.0,false,true,0.0,null,true,0.0,7.8,null],[\"Gen_13142\",2047,0.19,1.0,null,-0.880873401879354,0.880873401879354,1.0,false,true,0.0,null,true,0.0,2.68,null],[\"Gen_13352\",2048,2.12,1.0,null,-9.860523155365897,9.860523155365897,1.0,false,true,0.0,null,true,0.0,30.0,null],[\"Gen_13372\",2049,5.37,1.0,null,-24.947123583075719,24.947123583075719,1.0,false,true,0.0,null,true,0.0,75.900000000000006,null],[\"Gen_13422\",2050,2.77,1.0,null,-12.851548512493553,12.851548512493553,1.0,false,true,0.0,null,true,0.0,39.100000000000001,null],[\"Gen_13532\",2051,0.65,1.0,null,-3.023893767645541,3.023893767645541,1.0,false,true,0.0,null,true,0.0,9.199999999999999,null],[\"Gen_13694\",2052,0.17,1.0,null,-0.788841852429272,0.788841852429272,1.0,false,true,0.0,null,true,0.0,2.4,null],[\"Gen_13702\",2053,3.42,1.0,null,-15.875442280139092,15.875442280139092,1.0,false,true,0.0,null,true,0.0,48.299999999999997,null],[\"Gen_13923\",2054,0.32,1.0,null,-1.479078473304884,1.479078473304884,1.0,false,true,0.0,null,true,0.0,4.5,null],[\"Gen_15024\",2055,0.49,1.0,null,-2.267920325734156,2.267920325734156,1.0,false,true,0.0,null,true,0.0,6.9,null],[\"Gen_20233\",2056,1.09,1.0,null,-0.555476137752279,0.555476137752279,1.0,false,true,0.0,null,true,0.0,1.69,null],[\"Gen_20513\",2057,14.18,1.0,null,-7.253400833087154,7.253400833087154,1.0,false,true,0.0,null,true,0.0,22.068000000000001,null],[\"Gen_20652\",2058,44.409999999999997,1.0,null,-26.00417166533094,26.00417166533094,1.0,false,true,0.0,null,true,0.0,79.116,null],[\"Gen_20805\",2059,0.73,1.0,null,-0.681,0.681,1.0,false,true,0.0,null,true,0.0,1.135,null],[\"Gen_20822\",2060,0.01,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.017,null],[\"Gen_20853\",2063,8.02,1.0,null,-4.106250525999538,4.106250525999538,1.0,false,true,0.0,null,true,0.0,12.493,null],[\"Gen_20872\",2064,0.49,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.755,null],[\"Gen_21085\",2066,9.98,1.0,null,-5.105121521638103,5.105121521638103,1.0,false,true,0.0,null,true,0.0,15.532,null],[\"Gen_21123\",2067,9.49,1.0,null,-4.914484740634363,4.914484740634363,1.0,false,true,0.0,null,true,0.0,14.952,null],[\"Gen_21583\",2068,0.0,1.0,null,-0.753343969069954,0.753343969069954,1.0,false,true,0.0,null,true,0.0,2.292,null],[\"Gen_21593\",2069,0.0,1.0,null,-0.753343969069954,0.753343969069954,1.0,false,true,0.0,null,true,0.0,2.292,null],[\"Gen_21663\",2070,0.0,1.0,null,-1.080055969617745,1.080055969617745,1.0,false,true,0.0,null,true,0.0,3.286,null],[\"Gen_21752\",2071,12.32,1.0,null,-6.796529926888534,6.796529926888534,1.0,false,true,0.0,null,true,0.0,20.678000000000001,null],[\"Gen_22003\",2072,10.32,1.0,null,-5.289841988748625,5.289841988748625,1.0,false,true,0.0,null,true,0.0,16.094000000000001,null],[\"Gen_22133\",2075,7.96,1.0,null,-4.072396063166115,4.072396063166115,1.0,false,true,0.0,null,true,0.0,12.390000000000001,null],[\"Gen_22143\",2076,7.96,1.0,null,-4.072396063166115,4.072396063166115,1.0,false,true,0.0,null,true,0.0,12.390000000000001,null],[\"Gen_22162\",2077,41.960000000000001,1.0,null,-37.663911612445936,37.663911612445936,1.0,false,true,0.0,null,true,0.0,114.590000000000003,null],[\"Gen_22173\",2078,2.2,1.0,null,-0.973233635434614,0.973233635434614,1.0,false,true,0.0,null,true,0.0,2.961,null],[\"Gen_22183\",2079,2.2,1.0,null,-0.973233635434614,0.973233635434614,1.0,false,true,0.0,null,true,0.0,2.961,null],[\"Gen_22202\",2080,27.68,1.0,null,-18.805989761913839,18.805989761913839,1.0,false,true,0.0,null,true,0.0,57.216000000000001,null],[\"Gen_22303\",2081,27.510000000000002,1.0,null,-13.295929422695373,13.295929422695373,1.0,false,true,0.0,null,true,0.0,40.451999999999998,null],[\"Gen_22322\",2082,123.959999999999994,1.0,null,-120.934386238985042,120.934386238985042,1.0,false,true,0.0,null,true,0.0,367.935000000000002,null],[\"Gen_22332\",2083,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_22353\",2084,19.27,1.0,null,-9.169629166279925,9.169629166279925,1.0,false,true,0.0,null,true,0.0,27.898,null],[\"Gen_22402\",2085,99.219999999999999,1.0,null,-53.691534633282842,53.691534633282842,1.0,false,true,0.0,null,true,0.0,163.353000000000009,null],[\"Gen_22603\",2086,15.25,1.0,null,-7.733936994858651,7.733936994858651,1.0,false,true,0.0,null,true,0.0,23.530000000000001,null],[\"Gen_22613\",2087,15.25,1.0,null,-7.733936994858651,7.733936994858651,1.0,false,true,0.0,null,true,0.0,23.530000000000001,null],[\"Gen_22672\",2088,63.020000000000003,1.0,null,-30.728348309066742,30.728348309066742,1.0,false,true,0.0,null,true,0.0,93.489000000000004,null],[\"Gen_22753\",2089,5.11,1.0,null,-2.615010740803036,2.615010740803036,1.0,false,true,0.0,null,true,0.0,7.956,null],[\"Gen_22763\",2090,5.11,1.0,null,-2.615010740803036,2.615010740803036,1.0,false,true,0.0,null,true,0.0,7.956,null],[\"Gen_22802\",2091,11.74,1.0,null,-5.896921531013985,5.896921531013985,1.0,false,true,0.0,null,true,0.0,17.940999999999999,null],[\"Gen_22812\",2092,11.74,1.0,null,-5.896921531013985,5.896921531013985,1.0,false,true,0.0,null,true,0.0,17.940999999999999,null],[\"Gen_22862\",2094,21.239999999999998,1.0,null,-10.886674931734307,10.886674931734307,1.0,false,true,0.0,null,true,0.0,33.122,null],[\"Gen_22902\",2095,33.590000000000003,1.0,null,-16.563706796383631,16.563706796383631,1.0,false,true,0.0,null,true,0.0,50.393999999999998,null],[\"Gen_22932\",2097,131.139999999999986,1.0,null,-68.276234432384541,68.276234432384541,1.0,false,true,0.0,null,true,0.0,207.725999999999999,null],[\"Gen_22952\",2098,127.180000000000007,1.0,null,-66.520403942519053,66.520403942519053,1.0,false,true,0.0,null,true,0.0,202.383999999999986,null],[\"Gen_23002\",2099,9.140000000000001,1.0,null,-4.673559291538256,4.673559291538256,1.0,false,true,0.0,null,true,0.0,14.218999999999999,null],[\"Gen_23102\",2100,46.07,1.0,null,-22.833684786775628,22.833684786775628,1.0,false,true,0.0,null,true,0.0,69.469999999999999,null],[\"Gen_23122\",2101,1.06,1.0,null,-0.542328773545124,0.542328773545124,1.0,false,true,0.0,null,true,0.0,1.65,null],[\"Gen_23132\",2102,6.49,1.0,null,-3.322996303358307,3.322996303358307,1.0,false,true,0.0,null,true,0.0,10.109999999999999,null],[\"Gen_23142\",2103,21.27,1.0,null,-10.744026030086682,10.744026030086682,1.0,false,true,0.0,null,true,0.0,32.688000000000002,null],[\"Gen_23162\",2104,12.300000000000001,1.0,null,-6.206541958092473,6.206541958092473,1.0,false,true,0.0,null,true,0.0,18.882999999999999,null],[\"Gen_23182\",2105,3.71,1.0,null,-1.89946544382865,1.89946544382865,1.0,false,true,0.0,null,true,0.0,5.779,null],[\"Gen_23222\",2106,13.539999999999999,1.0,null,-6.705155745648809,6.705155745648809,1.0,false,true,0.0,null,true,0.0,20.399999999999999,null],[\"Gen_23232\",2107,0.39,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.569,null],[\"Gen_23242\",2108,7.29,1.0,null,-3.731221961990455,3.731221961990455,1.0,false,true,0.0,null,true,0.0,11.352,null],[\"Gen_23282\",2109,13.91,1.0,null,-6.073424895495035,6.073424895495035,1.0,false,true,0.0,null,true,0.0,18.478000000000002,null],[\"Gen_23292\",2110,13.57,1.0,null,-4.603878261240337,4.603878261240337,1.0,false,true,0.0,null,true,0.0,14.007,null],[\"Gen_23302\",2111,6.2,1.0,null,-3.170486878555315,3.170486878555315,1.0,false,true,0.0,null,true,0.0,9.646000000000001,null],[\"Gen_23322\",2112,36.539999999999999,1.0,null,-20.35179110857003,20.35179110857003,1.0,false,true,0.0,null,true,0.0,61.918999999999997,null],[\"Gen_23342\",2113,26.050000000000001,1.0,null,-13.59470327430296,13.59470327430296,1.0,false,true,0.0,null,true,0.0,41.360999999999997,null],[\"Gen_23352\",2114,26.050000000000001,1.0,null,-13.59470327430296,13.59470327430296,1.0,false,true,0.0,null,true,0.0,41.360999999999997,null],[\"Gen_23362\",2115,23.579999999999998,1.0,null,-12.030166933651572,12.030166933651572,1.0,false,true,0.0,null,true,0.0,36.600999999999999,null],[\"Gen_23364\",2116,23.579999999999998,1.0,null,-12.030166933651572,12.030166933651572,1.0,false,true,0.0,null,true,0.0,36.600999999999999,null],[\"Gen_23372\",2117,38.899999999999999,1.0,null,-19.947838343305207,19.947838343305207,1.0,false,true,0.0,null,true,0.0,60.689999999999998,null],[\"Gen_23374\",2118,38.899999999999999,1.0,null,-19.947838343305207,19.947838343305207,1.0,false,true,0.0,null,true,0.0,60.689999999999998,null],[\"Gen_23392\",2119,12.41,1.0,null,-6.239081684505181,6.239081684505181,1.0,false,true,0.0,null,true,0.0,18.981999999999999,null],[\"Gen_23394\",2120,12.41,1.0,null,-6.239081684505181,6.239081684505181,1.0,false,true,0.0,null,true,0.0,18.981999999999999,null],[\"Gen_23412\",2121,73.060000000000002,1.0,null,-37.207040706247319,37.207040706247319,1.0,false,true,0.0,null,true,0.0,113.200000000000003,null],[\"Gen_23422\",2122,40.560000000000002,1.0,null,-20.376113732353268,20.376113732353268,1.0,false,true,0.0,null,true,0.0,61.993000000000002,null],[\"Gen_23442\",2123,0.74,1.0,null,-0.6924,0.6924,1.0,false,true,0.0,null,true,0.0,1.154,null],[\"Gen_23452\",2124,48.051000000000002,1.0,null,-15.793599937949557,15.793599937949557,1.0,false,true,0.0,null,true,0.0,48.051000000000002,null],[\"Gen_23462\",2125,31.190000000000001,1.0,null,-15.722275487125744,15.722275487125744,1.0,false,true,0.0,null,true,0.0,47.834000000000003,null],[\"Gen_23472\",2126,10.369999999999999,1.0,null,-5.287869884117551,5.287869884117551,1.0,false,true,0.0,null,true,0.0,16.088000000000001,null],[\"Gen_23482\",2127,56.890000000000001,1.0,null,-28.67538738811956,28.67538738811956,1.0,false,true,0.0,null,true,0.0,87.242999999999995,null],[\"Gen_23522\",2128,22.140000000000001,1.0,null,-8.543814630019369,8.543814630019369,1.0,false,true,0.0,null,true,0.0,25.994,null],[\"Gen_23532\",2129,64.549999999999997,1.0,null,-26.081741114153154,26.081741114153154,1.0,false,true,0.0,null,true,0.0,79.352000000000004,null],[\"Gen_23552\",2130,98.269999999999996,1.0,null,-47.829782301522997,47.829782301522997,1.0,false,true,0.0,null,true,0.0,145.519000000000005,null],[\"Gen_23662\",2131,428.079999999999984,1.0,null,-214.037117187844643,214.037117187844643,1.0,false,true,0.0,null,true,0.0,651.19399999999996,null],[\"Gen_23672\",2132,201.900000000000006,1.0,null,-103.452007368626468,103.452007368626468,1.0,false,true,0.0,null,true,0.0,314.745999999999981,null],[\"Gen_23682\",2133,807.889999999999986,1.0,null,-411.494750742257054,411.494750742257054,1.0,false,true,0.0,null,true,0.0,1251.945999999999913,null],[\"Gen_23694\",2134,41.289999999999999,1.0,null,-20.779080445302554,20.779080445302554,1.0,false,true,0.0,null,true,0.0,63.219000000000001,null],[\"Gen_23702\",2135,596.850000000000023,1.0,null,-297.942938189694473,297.942938189694473,1.0,false,true,0.0,null,true,0.0,906.47199999999998,null],[\"Gen_23722\",2136,95.950000000000003,1.0,null,-48.996282190802788,48.996282190802788,1.0,false,true,0.0,null,true,0.0,149.068000000000012,null],[\"Gen_23732\",2137,31.440000000000001,1.0,null,-16.065750377037652,16.065750377037652,1.0,false,true,0.0,null,true,0.0,48.878999999999998,null],[\"Gen_23762\",2138,54.310000000000002,1.0,null,-27.257115474272766,27.257115474272766,1.0,false,true,0.0,null,true,0.0,82.927999999999997,null],[\"Gen_23792\",2139,153.240000000000009,1.0,null,-78.239635712671415,78.239635712671415,1.0,false,true,0.0,null,true,0.0,238.038999999999987,null],[\"Gen_23812\",2140,19.170000000000002,1.0,null,-9.449339339787137,9.449339339787137,1.0,false,true,0.0,null,true,0.0,28.748999999999999,null],[\"Gen_23882\",2141,16.670000000000002,1.0,null,-8.51521911286881,8.51521911286881,1.0,false,true,0.0,null,true,0.0,25.907,null],[\"Gen_23892\",2142,51.350000000000001,1.0,null,-26.18429055496896,26.18429055496896,1.0,false,true,0.0,null,true,0.0,79.664000000000002,null],[\"Gen_23922\",2143,52.390000000000001,1.0,null,-26.808132986598441,26.808132986598441,1.0,false,true,0.0,null,true,0.0,81.561999999999998,null],[\"Gen_23932\",2144,167.990000000000009,1.0,null,-83.812803400084221,83.812803400084221,1.0,false,true,0.0,null,true,0.0,254.995000000000004,null],[\"Gen_23942\",2145,11.529999999999999,1.0,null,-5.898893635645058,5.898893635645058,1.0,false,true,0.0,null,true,0.0,17.946999999999999,null],[\"Gen_23952\",2146,60.859999999999999,1.0,null,-31.348903899644434,31.348903899644434,1.0,false,true,0.0,null,true,0.0,95.376999999999995,null],[\"Gen_23972\",2147,30.989999999999998,1.0,null,-13.601934324616897,13.601934324616897,1.0,false,true,0.0,null,true,0.0,41.383000000000003,null],[\"Gen_24002\",2148,2.12,1.0,null,-0.956470746070492,0.956470746070492,1.0,false,true,0.0,null,true,0.0,2.91,null],[\"Gen_24012\",2149,53.280000000000001,1.0,null,-26.885702435420654,26.885702435420654,1.0,false,true,0.0,null,true,0.0,81.798000000000002,null],[\"Gen_24026\",2151,8.550000000000001,1.0,null,-4.242325745543587,4.242325745543587,1.0,false,true,0.0,null,true,0.0,12.907,null],[\"Gen_24028\",2152,4.6,1.0,null,-2.354364245396197,2.354364245396197,1.0,false,true,0.0,null,true,0.0,7.163,null],[\"Gen_24030\",2153,8.32,1.0,null,-4.259417319012888,4.259417319012888,1.0,false,true,0.0,null,true,0.0,12.959,null],[\"Gen_24048\",2154,15.75,1.0,null,-7.950868504276701,7.950868504276701,1.0,false,true,0.0,null,true,0.0,24.190000000000001,null],[\"Gen_24108\",2155,1.22,1.0,null,-0.7422,0.7422,1.0,false,true,0.0,null,true,0.0,1.237,null],[\"Gen_24110\",2156,3.05,1.0,null,-1.562564236020316,1.562564236020316,1.0,false,true,0.0,null,true,0.0,4.754,null],[\"Gen_24112\",2157,1.23,1.0,null,-0.627129272681271,0.627129272681271,1.0,false,true,0.0,null,true,0.0,1.908,null],[\"Gen_24114\",2158,1.23,1.0,null,-0.63041611373306,0.63041611373306,1.0,false,true,0.0,null,true,0.0,1.918,null],[\"Gen_24116\",2159,1.63,1.0,null,-0.83255683841806,0.83255683841806,1.0,false,true,0.0,null,true,0.0,2.533,null],[\"Gen_24118\",2160,0.15,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.216,null],[\"Gen_24128\",2161,0.29,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.456,null],[\"Gen_24140\",2162,1.51,1.0,null,-0.77503712001176,0.77503712001176,1.0,false,true,0.0,null,true,0.0,2.358,null],[\"Gen_24144\",2163,2.35,1.0,null,-1.418929282057152,1.418929282057152,1.0,false,true,0.0,null,true,0.0,4.317,null],[\"Gen_24148\",2164,0.94,1.0,null,-0.882,0.882,1.0,false,true,0.0,null,true,0.0,1.47,null],[\"Gen_24162\",2165,1.87,1.0,null,-0.945952854704768,0.945952854704768,1.0,false,true,0.0,null,true,0.0,2.878,null],[\"Gen_24204\",2166,0.92,1.0,null,-0.8634,0.8634,1.0,false,true,0.0,null,true,0.0,1.439,null],[\"Gen_24208\",2167,1.11,1.0,null,-0.56665139732836,0.56665139732836,1.0,false,true,0.0,null,true,0.0,1.724,null],[\"Gen_24214\",2168,1.66,1.0,null,-0.84701893904593,0.84701893904593,1.0,false,true,0.0,null,true,0.0,2.577,null],[\"Gen_24256\",2169,3.61,1.0,null,-1.848848091631106,1.848848091631106,1.0,false,true,0.0,null,true,0.0,5.625,null],[\"Gen_24258\",2170,0.97,1.0,null,-0.909,0.909,1.0,false,true,0.0,null,true,0.0,1.515,null],[\"Gen_24260\",2171,1.13,1.0,null,-0.580456129745872,0.580456129745872,1.0,false,true,0.0,null,true,0.0,1.766,null],[\"Gen_24264\",2172,0.9,1.0,null,-0.8388,0.8388,1.0,false,true,0.0,null,true,0.0,1.398,null],[\"Gen_24266\",2173,0.01,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.014,null],[\"Gen_24270\",2174,0.4,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.62,null],[\"Gen_24276\",2175,1.29,1.0,null,-0.661641103725052,0.661641103725052,1.0,false,true,0.0,null,true,0.0,2.013,null],[\"Gen_24302\",2176,0.8,1.0,null,-0.7488,0.7488,1.0,false,true,0.0,null,true,0.0,1.248,null],[\"Gen_24306\",2177,0.81,1.0,null,-0.7548,0.7548,1.0,false,true,0.0,null,true,0.0,1.258,null],[\"Gen_24308\",2178,0.22,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.611,null],[\"Gen_24310\",2179,0.64,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.994,null],[\"Gen_24314\",2180,1.58,1.0,null,-0.805604741793394,0.805604741793394,1.0,false,true,0.0,null,true,0.0,2.451,null],[\"Gen_24352\",2181,1.88,1.0,null,-0.949239695756557,0.949239695756557,1.0,false,true,0.0,null,true,0.0,2.888,null],[\"Gen_24354\",2182,1.4,1.0,null,-0.720146874446889,0.720146874446889,1.0,false,true,0.0,null,true,0.0,2.191,null],[\"Gen_24358\",2183,1.5,1.0,null,-0.770106858434076,0.770106858434076,1.0,false,true,0.0,null,true,0.0,2.343,null],[\"Gen_24360\",2184,0.94,1.0,null,-0.8778,0.8778,1.0,false,true,0.0,null,true,0.0,1.463,null],[\"Gen_24362\",2185,0.11,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.923,null],[\"Gen_24402\",2186,0.65,1.0,null,-0.687,0.687,1.0,false,true,0.0,null,true,0.0,1.145,null],[\"Gen_24404\",2187,0.91,1.0,null,-0.8496,0.8496,1.0,false,true,0.0,null,true,0.0,1.416,null],[\"Gen_24410\",2188,0.21,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.334,null],[\"Gen_24412\",2189,1.72,1.0,null,-0.881530770089711,0.881530770089711,1.0,false,true,0.0,null,true,0.0,2.682,null],[\"Gen_24426\",2190,0.65,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.753,null],[\"Gen_24438\",2191,0.93,1.0,null,-0.8646,0.8646,1.0,false,true,0.0,null,true,0.0,1.441,null],[\"Gen_24506\",2192,1.29,1.0,null,-0.658354262673263,0.658354262673263,1.0,false,true,0.0,null,true,0.0,2.003,null],[\"Gen_24508\",2193,1.57,1.0,null,-0.805604741793394,0.805604741793394,1.0,false,true,0.0,null,true,0.0,2.451,null],[\"Gen_24514\",2194,1.9,1.0,null,-0.970275478488004,0.970275478488004,1.0,false,true,0.0,null,true,0.0,2.952,null],[\"Gen_24528\",2195,1.07,1.0,null,-0.547587719227986,0.547587719227986,1.0,false,true,0.0,null,true,0.0,1.666,null],[\"Gen_24552\",2196,3.86,1.0,null,-1.948110691395122,1.948110691395122,1.0,false,true,0.0,null,true,0.0,5.927,null],[\"Gen_24554\",2197,3.86,1.0,null,-1.948110691395122,1.948110691395122,1.0,false,true,0.0,null,true,0.0,5.927,null],[\"Gen_24558\",2198,2.91,1.0,null,-1.490582416986145,1.490582416986145,1.0,false,true,0.0,null,true,0.0,4.535,null],[\"Gen_24560\",2199,0.4,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.62,null],[\"Gen_24564\",2200,1.97,1.0,null,-1.007088098268037,1.007088098268037,1.0,false,true,0.0,null,true,0.0,3.064,null],[\"Gen_24568\",2201,1.81,1.0,null,-0.927875228919931,0.927875228919931,1.0,false,true,0.0,null,true,0.0,2.823,null],[\"Gen_24574\",2202,0.96,1.0,null,-0.9012,0.9012,1.0,false,true,0.0,null,true,0.0,1.502,null],[\"Gen_24576\",2203,2.18,1.0,null,-1.11588253708224,1.11588253708224,1.0,false,true,0.0,null,true,0.0,3.395,null],[\"Gen_24584\",2204,2.39,1.0,null,-1.137247003918867,1.137247003918867,1.0,false,true,0.0,null,true,0.0,3.46,null],[\"Gen_24602\",2205,3.28,1.0,null,-1.678261041043276,1.678261041043276,1.0,false,true,0.0,null,true,0.0,5.106,null],[\"Gen_24604\",2206,6.7,1.0,null,-3.350605768193332,3.350605768193332,1.0,false,true,0.0,null,true,0.0,10.194000000000001,null],[\"Gen_24608\",2207,3.36,1.0,null,-1.811049419535536,1.811049419535536,1.0,false,true,0.0,null,true,0.0,5.51,null],[\"Gen_24612\",2208,13.25,1.0,null,-6.271621410917889,6.271621410917889,1.0,false,true,0.0,null,true,0.0,19.081,null],[\"Gen_24614\",2209,1.3,1.0,null,-0.666571365302735,0.666571365302735,1.0,false,true,0.0,null,true,0.0,2.028,null],[\"Gen_24618\",2210,1.19,1.0,null,-0.608722962791255,0.608722962791255,1.0,false,true,0.0,null,true,0.0,1.852,null],[\"Gen_24626\",2211,1.41,1.0,null,-0.701083196346515,0.701083196346515,1.0,false,true,0.0,null,true,0.0,2.133,null],[\"Gen_24628\",2212,1.15,1.0,null,-0.590316652901238,0.590316652901238,1.0,false,true,0.0,null,true,0.0,1.796,null],[\"Gen_24630\",2213,2.46,1.0,null,-1.191479881273379,1.191479881273379,1.0,false,true,0.0,null,true,0.0,3.625,null],[\"Gen_24636\",2214,13.24,1.0,null,-6.772864671315656,6.772864671315656,1.0,false,true,0.0,null,true,0.0,20.606000000000002,null],[\"Gen_24638\",2215,1.43,1.0,null,-0.73428029096958,0.73428029096958,1.0,false,true,0.0,null,true,0.0,2.234,null],[\"Gen_24640\",2216,14.25,1.0,null,-7.278052140975568,7.278052140975568,1.0,false,true,0.0,null,true,0.0,22.143000000000001,null],[\"Gen_24650\",2217,3.36,1.0,null,-1.720661290611349,1.720661290611349,1.0,false,true,0.0,null,true,0.0,5.235,null],[\"Gen_24652\",2218,3.09,1.0,null,-1.557633974442633,1.557633974442633,1.0,false,true,0.0,null,true,0.0,4.739,null],[\"Gen_24702\",2219,8.32,1.0,null,-4.247256007121271,4.247256007121271,1.0,false,true,0.0,null,true,0.0,12.922000000000001,null],[\"Gen_24704\",2220,8.6,1.0,null,-4.399108063713905,4.399108063713905,1.0,false,true,0.0,null,true,0.0,13.384,null],[\"Gen_24706\",2221,4.4,1.0,null,-2.243269017845742,2.243269017845742,1.0,false,true,0.0,null,true,0.0,6.825,null],[\"Gen_24710\",2222,16.510000000000002,1.0,null,-8.446524134886428,8.446524134886428,1.0,false,true,0.0,null,true,0.0,25.698,null],[\"Gen_24712\",2223,7.71,1.0,null,-3.797616151236586,3.797616151236586,1.0,false,true,0.0,null,true,0.0,11.554,null],[\"Gen_24714\",2224,1.62,1.0,null,-0.827626576840377,0.827626576840377,1.0,false,true,0.0,null,true,0.0,2.518,null],[\"Gen_24716\",2225,7.05,1.0,null,-3.801560360498732,3.801560360498732,1.0,false,true,0.0,null,true,0.0,11.566000000000001,null],[\"Gen_24752\",2226,29.449999999999999,1.0,null,-14.884459703024818,14.884459703024818,1.0,false,true,0.0,null,true,0.0,45.284999999999997,null],[\"Gen_24754\",2227,18.199999999999999,1.0,null,-9.311949383822373,9.311949383822373,1.0,false,true,0.0,null,true,0.0,28.331,null],[\"Gen_24756\",2228,22.52,1.0,null,-9.8651247328384,9.8651247328384,1.0,false,true,0.0,null,true,0.0,30.013999999999999,null],[\"Gen_24758\",2229,18.539999999999999,1.0,null,-9.434877239159269,9.434877239159269,1.0,false,true,0.0,null,true,0.0,28.704999999999998,null],[\"Gen_24760\",2230,24.969999999999999,1.0,null,-11.635417323331756,11.635417323331756,1.0,false,true,0.0,null,true,0.0,35.399999999999999,null],[\"Gen_24764\",2231,21.050000000000001,1.0,null,-12.417028125447093,12.417028125447093,1.0,false,true,0.0,null,true,0.0,37.777999999999999,null],[\"Gen_24802\",2232,18.0,1.0,null,-8.996412642850664,8.996412642850664,1.0,false,true,0.0,null,true,0.0,27.370999999999999,null],[\"Gen_24806\",2233,11.869999999999999,1.0,null,-5.965287824891188,5.965287824891188,1.0,false,true,0.0,null,true,0.0,18.149000000000001,null],[\"Gen_24812\",2234,7.06,1.0,null,-3.605007265601772,3.605007265601772,1.0,false,true,0.0,null,true,0.0,10.968,null],[\"Gen_24814\",2235,8.93,1.0,null,-4.542085649466711,4.542085649466711,1.0,false,true,0.0,null,true,0.0,13.819000000000001,null],[\"Gen_24816\",2236,9.59,1.0,null,-4.909225794951501,4.909225794951501,1.0,false,true,0.0,null,true,0.0,14.936,null],[\"Gen_24818\",2237,17.940000000000001,1.0,null,-9.161083379545275,9.161083379545275,1.0,false,true,0.0,null,true,0.0,27.872,null],[\"Gen_24820\",2238,13.94,1.0,null,-7.025294064093022,7.025294064093022,1.0,false,true,0.0,null,true,0.0,21.373999999999999,null],[\"Gen_24822\",2239,6.4,1.0,null,-3.27599447631773,3.27599447631773,1.0,false,true,0.0,null,true,0.0,9.967,null],[\"Gen_24824\",2240,0.89,1.0,null,-0.536741143757084,0.536741143757084,1.0,false,true,0.0,null,true,0.0,1.633,null],[\"Gen_24840\",2241,25.32,1.0,null,-12.848261671441764,12.848261671441764,1.0,false,true,0.0,null,true,0.0,39.090000000000003,null],[\"Gen_24902\",2242,5.74,1.0,null,-2.897679071256858,2.897679071256858,1.0,false,true,0.0,null,true,0.0,8.816000000000001,null],[\"Gen_24904\",2243,5.07,1.0,null,-2.592002853440515,2.592002853440515,1.0,false,true,0.0,null,true,0.0,7.886,null],[\"Gen_24908\",2244,5.75,1.0,null,-2.741882805402077,2.741882805402077,1.0,false,true,0.0,null,true,0.0,8.342,null],[\"Gen_24910\",2245,4.79,1.0,null,-2.452640792844677,2.452640792844677,1.0,false,true,0.0,null,true,0.0,7.462,null],[\"Gen_24922\",2246,3.82,1.0,null,-1.795929950697309,1.795929950697309,1.0,false,true,0.0,null,true,0.0,5.464,null],[\"Gen_24990\",2247,1.7,1.0,null,-0.867068669461841,0.867068669461841,1.0,false,true,0.0,null,true,0.0,2.638,null],[\"Gen_24992\",2248,0.96,1.0,null,-0.8946,0.8946,1.0,false,true,0.0,null,true,0.0,1.491,null],[\"Gen_24994\",2249,2.2,1.0,null,-1.127386480763501,1.127386480763501,1.0,false,true,0.0,null,true,0.0,3.43,null],[\"Gen_24996\",2250,4.42,1.0,null,-2.257731118473611,2.257731118473611,1.0,false,true,0.0,null,true,0.0,6.869,null],[\"Gen_25000\",2252,1.75,1.0,null,-0.894349450191687,0.894349450191687,1.0,false,true,0.0,null,true,0.0,2.721,null],[\"Gen_25004\",2253,1.05,1.0,null,-0.538055880177799,0.538055880177799,1.0,false,true,0.0,null,true,0.0,1.637,null],[\"Gen_25006\",2254,2.99,1.0,null,-1.530681877817966,1.530681877817966,1.0,false,true,0.0,null,true,0.0,4.657,null],[\"Gen_25014\",2255,4.51,1.0,null,-2.307033734250441,2.307033734250441,1.0,false,true,0.0,null,true,0.0,7.019,null],[\"Gen_25018\",2256,1.8,1.0,null,-0.923273651447427,0.923273651447427,1.0,false,true,0.0,null,true,0.0,2.809,null],[\"Gen_25022\",2257,2.57,1.0,null,-1.375214296068364,1.375214296068364,1.0,false,true,0.0,null,true,0.0,4.184,null],[\"Gen_25024\",2258,4.66,1.0,null,-2.382631078441579,2.382631078441579,1.0,false,true,0.0,null,true,0.0,7.249,null],[\"Gen_25026\",2259,6.88,1.0,null,-3.522507555201877,3.522507555201877,1.0,false,true,0.0,null,true,0.0,10.717,null],[\"Gen_25028\",2260,13.736000000000001,1.0,null,-4.514804868736865,4.514804868736865,1.0,false,true,0.0,null,true,0.0,13.736000000000001,null],[\"Gen_25056\",2261,2.53,1.0,null,-1.288441692301144,1.288441692301144,1.0,false,true,0.0,null,true,0.0,3.92,null],[\"Gen_25080\",2262,5.56,1.0,null,-2.846404350848955,2.846404350848955,1.0,false,true,0.0,null,true,0.0,8.66,null],[\"Gen_25092\",2263,0.93,1.0,null,-0.8706,0.8706,1.0,false,true,0.0,null,true,0.0,1.451,null],[\"Gen_25098\",2264,2.0,1.0,null,-1.024179671737338,1.024179671737338,1.0,false,true,0.0,null,true,0.0,3.116,null],[\"Gen_25108\",2265,3.03,1.0,null,-1.551388976444234,1.551388976444234,1.0,false,true,0.0,null,true,0.0,4.72,null],[\"Gen_25502\",2266,6.59,1.0,null,-3.369998130398884,3.369998130398884,1.0,false,true,0.0,null,true,0.0,10.253,null],[\"Gen_25504\",2267,7.33,1.0,null,-3.728592489149024,3.728592489149024,1.0,false,true,0.0,null,true,0.0,11.343999999999999,null],[\"Gen_25506\",2268,7.27,1.0,null,-3.66022619527182,3.66022619527182,1.0,false,true,0.0,null,true,0.0,11.135999999999999,null],[\"Gen_25522\",2269,11.56,1.0,null,-5.769720782309764,5.769720782309764,1.0,false,true,0.0,null,true,0.0,17.553999999999998,null],[\"Gen_25524\",2270,7.84,1.0,null,-3.931719266149562,3.931719266149562,1.0,false,true,0.0,null,true,0.0,11.962,null],[\"Gen_25526\",2271,2.73,1.0,null,-1.307505370401518,1.307505370401518,1.0,false,true,0.0,null,true,0.0,3.978,null],[\"Gen_25530\",2272,11.460000000000001,1.0,null,-5.509402971008106,5.509402971008106,1.0,false,true,0.0,null,true,0.0,16.762,null],[\"Gen_25538\",2273,4.76,1.0,null,-2.433905798849482,2.433905798849482,1.0,false,true,0.0,null,true,0.0,7.405,null],[\"Gen_25542\",2274,10.0,1.0,null,-4.686706655745411,4.686706655745411,1.0,false,true,0.0,null,true,0.0,14.259,null],[\"Gen_25546\",2275,4.74,1.0,null,-2.304075577303831,2.304075577303831,1.0,false,true,0.0,null,true,0.0,7.01,null],[\"Gen_25602\",2276,6.89,1.0,null,-3.211901075807851,3.211901075807851,1.0,false,true,0.0,null,true,0.0,9.772,null],[\"Gen_25604\",2277,4.84,1.0,null,-2.553875497239767,2.553875497239767,1.0,false,true,0.0,null,true,0.0,7.77,null],[\"Gen_25606\",2278,2.65,1.0,null,-1.587872912119088,1.587872912119088,1.0,false,true,0.0,null,true,0.0,4.831,null],[\"Gen_25610\",2279,6.44,1.0,null,-3.809448779023024,3.809448779023024,1.0,false,true,0.0,null,true,0.0,11.59,null],[\"Gen_25612\",2280,13.75,1.0,null,-6.903680945176843,6.903680945176843,1.0,false,true,0.0,null,true,0.0,21.004000000000001,null],[\"Gen_25616\",2281,2.53,1.0,null,-1.120155430449566,1.120155430449566,1.0,false,true,0.0,null,true,0.0,3.408,null],[\"Gen_25618\",2282,0.32,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.504,null],[\"Gen_25626\",2283,4.74,1.0,null,-2.448039215372174,2.448039215372174,1.0,false,true,0.0,null,true,0.0,7.448,null],[\"Gen_25628\",2284,6.21,1.0,null,-3.175745824238176,3.175745824238176,1.0,false,true,0.0,null,true,0.0,9.662000000000001,null],[\"Gen_25638\",2285,12.67,1.0,null,-6.466202401183775,6.466202401183775,1.0,false,true,0.0,null,true,0.0,19.672999999999998,null],[\"Gen_25644\",2286,2.74,1.0,null,-1.401509024482673,1.401509024482673,1.0,false,true,0.0,null,true,0.0,4.264,null],[\"Gen_25648\",2287,6.62,1.0,null,-3.38577496744747,3.38577496744747,1.0,false,true,0.0,null,true,0.0,10.301,null],[\"Gen_25652\",2288,4.6,1.0,null,-2.616325477223751,2.616325477223751,1.0,false,true,0.0,null,true,0.0,7.96,null],[\"Gen_25654\",2289,18.34,1.0,null,-8.786054815536193,8.786054815536193,1.0,false,true,0.0,null,true,0.0,26.731000000000002,null],[\"Gen_25656\",2290,9.51,1.0,null,-4.31693703741919,4.31693703741919,1.0,false,true,0.0,null,true,0.0,13.134,null],[\"Gen_25658\",2291,5.25,1.0,null,-2.961115103556378,2.961115103556378,1.0,false,true,0.0,null,true,0.0,9.009,null],[\"Gen_25660\",2292,2.77,1.0,null,-1.405781917849998,1.405781917849998,1.0,false,true,0.0,null,true,0.0,4.277,null],[\"Gen_25664\",2293,3.15,1.0,null,-1.610223431271251,1.610223431271251,1.0,false,true,0.0,null,true,0.0,4.899,null],[\"Gen_25666\",2294,2.21,1.0,null,-1.866268349205585,1.866268349205585,1.0,false,true,0.0,null,true,0.0,5.678,null],[\"Gen_25668\",2295,4.42,1.0,null,-2.247870595318246,2.247870595318246,1.0,false,true,0.0,null,true,0.0,6.839,null],[\"Gen_25670\",2296,7.67,1.0,null,-3.928761109202952,3.928761109202952,1.0,false,true,0.0,null,true,0.0,11.952999999999999,null],[\"Gen_25672\",2297,1.25,1.0,null,-0.624828483945019,0.624828483945019,1.0,false,true,0.0,null,true,0.0,1.901,null],[\"Gen_25682\",2298,13.81,1.0,null,-8.086615039715571,8.086615039715571,1.0,false,true,0.0,null,true,0.0,24.603000000000002,null],[\"Gen_25684\",2299,37.609999999999999,1.0,null,-18.970331814503268,18.970331814503268,1.0,false,true,0.0,null,true,0.0,57.716000000000001,null],[\"Gen_25686\",2300,14.640000000000001,1.0,null,-8.268048665774304,8.268048665774304,1.0,false,true,0.0,null,true,0.0,25.155000000000001,null],[\"Gen_25694\",2301,4.66,1.0,null,-2.382959762546758,2.382959762546758,1.0,false,true,0.0,null,true,0.0,7.25,null],[\"Gen_25778\",2302,9.83,1.0,null,-5.02788075692107,5.02788075692107,1.0,false,true,0.0,null,true,0.0,15.297000000000001,null],[\"Gen_25788\",2303,10.31,1.0,null,-4.814893456765167,4.814893456765167,1.0,false,true,0.0,null,true,0.0,14.648999999999999,null],[\"Gen_25790\",2304,18.34,1.0,null,-9.399379355799951,9.399379355799951,1.0,false,true,0.0,null,true,0.0,28.597000000000001,null],[\"Gen_25802\",2305,43.479999999999997,1.0,null,-23.028265777041515,23.028265777041515,1.0,false,true,0.0,null,true,0.0,70.061999999999998,null],[\"Gen_25810\",2306,64.590000000000003,1.0,null,-24.85114782436349,24.85114782436349,1.0,false,true,0.0,null,true,0.0,75.608000000000004,null],[\"Gen_25812\",2307,58.740000000000002,1.0,null,-38.275264048078618,38.275264048078618,1.0,false,true,0.0,null,true,0.0,116.450000000000003,null],[\"Gen_25818\",2308,58.270000000000003,1.0,null,-29.705812057855297,29.705812057855297,1.0,false,true,0.0,null,true,0.0,90.378,null],[\"Gen_25820\",2309,25.420000000000002,1.0,null,-12.559348342989541,12.559348342989541,1.0,false,true,0.0,null,true,0.0,38.210999999999999,null],[\"Gen_25842\",2310,58.280000000000001,1.0,null,-29.819208074142008,29.819208074142008,1.0,false,true,0.0,null,true,0.0,90.722999999999999,null],[\"Gen_25852\",2311,8.609999999999999,1.0,null,-3.933362686675456,3.933362686675456,1.0,false,true,0.0,null,true,0.0,11.967,null],[\"Gen_25854\",2312,15.19,1.0,null,-7.773707771585293,7.773707771585293,1.0,false,true,0.0,null,true,0.0,23.651,null],[\"Gen_25856\",2313,22.649999999999999,1.0,null,-11.585128655239391,11.585128655239391,1.0,false,true,0.0,null,true,0.0,35.247,null],[\"Gen_25864\",2314,6.23,1.0,null,-3.115596632990444,3.115596632990444,1.0,false,true,0.0,null,true,0.0,9.478999999999999,null],[\"Gen_25902\",2315,14.43,1.0,null,-6.911240679595957,6.911240679595957,1.0,false,true,0.0,null,true,0.0,21.027000000000001,null],[\"Gen_25904\",2316,4.8,1.0,null,-2.463158684210401,2.463158684210401,1.0,false,true,0.0,null,true,0.0,7.494,null],[\"Gen_25906\",2317,11.199999999999999,1.0,null,-5.719103430112219,5.719103430112219,1.0,false,true,0.0,null,true,0.0,17.399999999999999,null],[\"Gen_25910\",2318,17.699999999999999,1.0,null,-9.05557578178286,9.05557578178286,1.0,false,true,0.0,null,true,0.0,27.550999999999998,null],[\"Gen_25914\",2319,22.239999999999998,1.0,null,-11.422430023175854,11.422430023175854,1.0,false,true,0.0,null,true,0.0,34.752000000000002,null],[\"Gen_25916\",2320,20.5,1.0,null,-10.114595968669157,10.114595968669157,1.0,false,true,0.0,null,true,0.0,30.773,null],[\"Gen_25942\",2321,37.130000000000003,1.0,null,-18.832613174433323,18.832613174433323,1.0,false,true,0.0,null,true,0.0,57.296999999999997,null],[\"Gen_25944\",2322,67.650000000000006,1.0,null,-38.795242302471578,38.795242302471578,1.0,false,true,0.0,null,true,0.0,118.031999999999996,null],[\"Gen_25956\",2324,50.119999999999997,1.0,null,-25.606463898064518,25.606463898064518,1.0,false,true,0.0,null,true,0.0,77.906000000000006,null],[\"Gen_25976\",2326,27.640000000000001,1.0,null,-13.712372183956994,13.712372183956994,1.0,false,true,0.0,null,true,0.0,41.719000000000001,null],[\"Gen_25978\",2327,33.579999999999998,1.0,null,-17.184591071066507,17.184591071066507,1.0,false,true,0.0,null,true,0.0,52.283000000000001,null],[\"Gen_25980\",2328,16.559999999999999,1.0,null,-8.328197857022037,8.328197857022037,1.0,false,true,0.0,null,true,0.0,25.338000000000001,null],[\"Gen_25984\",2329,35.740000000000002,1.0,null,-17.851491120474417,17.851491120474417,1.0,false,true,0.0,null,true,0.0,54.311999999999998,null],[\"Gen_25996\",2330,19.489999999999998,1.0,null,-9.462486703994294,9.462486703994294,1.0,false,true,0.0,null,true,0.0,28.789000000000002,null],[\"Gen_25998\",2331,23.809999999999999,1.0,null,-12.170186362457768,12.170186362457768,1.0,false,true,0.0,null,true,0.0,37.027000000000001,null],[\"Gen_26004\",2332,5.62,1.0,null,-2.878286709051305,2.878286709051305,1.0,false,true,0.0,null,true,0.0,8.757,null],[\"Gen_26010\",2333,22.260000000000002,1.0,null,-11.32546821214809,11.32546821214809,1.0,false,true,0.0,null,true,0.0,34.457000000000001,null],[\"Gen_26012\",2334,18.609999999999999,1.0,null,-9.518034317769521,9.518034317769521,1.0,false,true,0.0,null,true,0.0,28.957999999999998,null],[\"Gen_26018\",2335,50.219999999999999,1.0,null,-27.831983974230603,27.831983974230603,1.0,false,true,0.0,null,true,0.0,84.677000000000007,null],[\"Gen_26024\",2336,8.41,1.0,null,-4.301488884475782,4.301488884475782,1.0,false,true,0.0,null,true,0.0,13.087,null],[\"Gen_26034\",2337,18.73,1.0,null,-9.491410905250033,9.491410905250033,1.0,false,true,0.0,null,true,0.0,28.876999999999999,null],[\"Gen_26040\",2338,40.25,1.0,null,-21.255672397811903,21.255672397811903,1.0,false,true,0.0,null,true,0.0,64.668999999999997,null],[\"Gen_26044\",2339,20.77,1.0,null,-10.620769490644607,10.620769490644607,1.0,false,true,0.0,null,true,0.0,32.313000000000002,null],[\"Gen_26056\",2340,9.56,1.0,null,-4.888190012220053,4.888190012220053,1.0,false,true,0.0,null,true,0.0,14.872,null],[\"Gen_26060\",2341,9.140000000000001,1.0,null,-4.684734551114337,4.684734551114337,1.0,false,true,0.0,null,true,0.0,14.253,null],[\"Gen_26064\",2342,19.670000000000002,1.0,null,-9.858222366629644,9.858222366629644,1.0,false,true,0.0,null,true,0.0,29.992999999999998,null],[\"Gen_26068\",2343,3.93,1.0,null,-2.002014884644456,2.002014884644456,1.0,false,true,0.0,null,true,0.0,6.091,null],[\"Gen_26072\",2344,17.420000000000002,1.0,null,-8.578983829273508,8.578983829273508,1.0,false,true,0.0,null,true,0.0,26.100999999999999,null],[\"Gen_26074\",2345,19.260000000000002,1.0,null,-9.857564998419287,9.857564998419287,1.0,false,true,0.0,null,true,0.0,29.991,null],[\"Gen_26076\",2346,38.780000000000001,1.0,null,-19.946852290989671,19.946852290989671,1.0,false,true,0.0,null,true,0.0,60.686999999999998,null],[\"Gen_26080\",2347,8.220000000000001,1.0,null,-4.197624707239262,4.197624707239262,1.0,false,true,0.0,null,true,0.0,12.771000000000001,null],[\"Gen_26084\",2348,43.030000000000001,1.0,null,-21.911397187643736,21.911397187643736,1.0,false,true,0.0,null,true,0.0,66.664000000000002,null],[\"Gen_26086\",2349,30.100000000000001,1.0,null,-15.178631977159903,15.178631977159903,1.0,false,true,0.0,null,true,0.0,46.18,null],[\"Gen_26096\",2350,7.02,1.0,null,-3.589887796763544,3.589887796763544,1.0,false,true,0.0,null,true,0.0,10.922000000000001,null],[\"Gen_26098\",2351,7.02,1.0,null,-3.589887796763544,3.589887796763544,1.0,false,true,0.0,null,true,0.0,10.922000000000001,null],[\"Gen_26106\",2352,23.149999999999999,1.0,null,-11.786283327608856,11.786283327608856,1.0,false,true,0.0,null,true,0.0,35.859000000000002,null],[\"Gen_26108\",2353,15.16,1.0,null,-7.747413043170985,7.747413043170985,1.0,false,true,0.0,null,true,0.0,23.571000000000002,null],[\"Gen_26110\",2354,9.029999999999999,1.0,null,-4.622613255235533,4.622613255235533,1.0,false,true,0.0,null,true,0.0,14.064,null],[\"Gen_26112\",2355,34.450000000000003,1.0,null,-13.047444239180154,13.047444239180154,1.0,false,true,0.0,null,true,0.0,39.695999999999998,null],[\"Gen_26116\",2356,32.439999999999998,1.0,null,-14.790127364838486,14.790127364838486,1.0,false,true,0.0,null,true,0.0,44.997999999999998,null],[\"Gen_26120\",2357,15.470000000000001,1.0,null,-7.275422668134137,7.275422668134137,1.0,false,true,0.0,null,true,0.0,22.135000000000002,null],[\"Gen_26126\",2358,26.870000000000001,1.0,null,-13.16675656936008,13.16675656936008,1.0,false,true,0.0,null,true,0.0,40.058999999999998,null],[\"Gen_26128\",2359,52.149999999999999,1.0,null,-26.006472454067197,26.006472454067197,1.0,false,true,0.0,null,true,0.0,79.123000000000005,null],[\"Gen_26130\",2360,13.0,1.0,null,-5.993554657936571,5.993554657936571,1.0,false,true,0.0,null,true,0.0,18.234999999999999,null],[\"Gen_26140\",2361,36.280000000000001,1.0,null,-18.834913963169576,18.834913963169576,1.0,false,true,0.0,null,true,0.0,57.304000000000002,null],[\"Gen_26162\",2362,22.399999999999999,1.0,null,-10.571795558972957,10.571795558972957,1.0,false,true,0.0,null,true,0.0,32.164000000000001,null],[\"Gen_26166\",2364,0.65,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.918,null],[\"Gen_26170\",2365,1.08,1.0,null,-0.552846664910848,0.552846664910848,1.0,false,true,0.0,null,true,0.0,1.682,null],[\"Gen_26204\",2366,27.809999999999999,1.0,null,-13.714344288588068,13.714344288588068,1.0,false,true,0.0,null,true,0.0,41.725000000000001,null],[\"Gen_26208\",2367,6.57,1.0,null,-3.364081816505664,3.364081816505664,1.0,false,true,0.0,null,true,0.0,10.234999999999999,null],[\"Gen_26218\",2368,16.850000000000001,1.0,null,-8.587200931902981,8.587200931902981,1.0,false,true,0.0,null,true,0.0,26.126000000000001,null],[\"Gen_26220\",2369,8.119999999999999,1.0,null,-4.15489577356601,4.15489577356601,1.0,false,true,0.0,null,true,0.0,12.641,null],[\"Gen_26224\",2370,18.760000000000002,1.0,null,-9.597575871222805,9.597575871222805,1.0,false,true,0.0,null,true,0.0,29.199999999999999,null],[\"Gen_26228\",2371,20.329999999999998,1.0,null,-9.338572796341861,9.338572796341861,1.0,false,true,0.0,null,true,0.0,28.411999999999999,null],[\"Gen_26234\",2372,6.51,1.0,null,-3.289141840524884,3.289141840524884,1.0,false,true,0.0,null,true,0.0,10.007,null],[\"Gen_26236\",2373,2.39,1.0,null,-1.253929861257363,1.253929861257363,1.0,false,true,0.0,null,true,0.0,3.815,null],[\"Gen_26302\",2374,2.29,1.0,null,-1.184906199169802,1.184906199169802,1.0,false,true,0.0,null,true,0.0,3.605,null],[\"Gen_26306\",2375,5.13,1.0,null,-2.619283634170361,2.619283634170361,1.0,false,true,0.0,null,true,0.0,7.969,null],[\"Gen_26310\",2376,14.69,1.0,null,-7.153480865112779,7.153480865112779,1.0,false,true,0.0,null,true,0.0,21.763999999999999,null],[\"Gen_26312\",2377,2.88,1.0,null,-1.443909274050746,1.443909274050746,1.0,false,true,0.0,null,true,0.0,4.393,null],[\"Gen_26318\",2378,6.04,1.0,null,-2.875657236209874,2.875657236209874,1.0,false,true,0.0,null,true,0.0,8.749,null],[\"Gen_26320\",2379,4.07,1.0,null,-2.08188512220292,2.08188512220292,1.0,false,true,0.0,null,true,0.0,6.334,null],[\"Gen_26322\",2380,4.43,1.0,null,-2.267262957523798,2.267262957523798,1.0,false,true,0.0,null,true,0.0,6.898,null],[\"Gen_26330\",2381,1.18,1.0,null,-0.708,0.708,1.0,false,true,0.0,null,true,0.0,1.18,null],[\"Gen_26354\",2382,5.77,1.0,null,-2.947310371138867,2.947310371138867,1.0,false,true,0.0,null,true,0.0,8.967,null],[\"Gen_26362\",2383,5.12,1.0,null,-2.61665416132893,2.61665416132893,1.0,false,true,0.0,null,true,0.0,7.961,null],[\"Gen_26368\",2384,4.97,1.0,null,-2.54434365818958,2.54434365818958,1.0,false,true,0.0,null,true,0.0,7.741,null],[\"Gen_26370\",2385,13.07,1.0,null,-6.68773548807433,6.68773548807433,1.0,false,true,0.0,null,true,0.0,20.347000000000001,null],[\"Gen_26372\",2386,0.74,1.0,null,-0.6912,0.6912,1.0,false,true,0.0,null,true,0.0,1.152,null],[\"Gen_26408\",2387,19.43,1.0,null,-10.469903486367508,10.469903486367508,1.0,false,true,0.0,null,true,0.0,31.853999999999999,null],[\"Gen_26410\",2388,3.9,1.0,null,-1.991825677383911,1.991825677383911,1.0,false,true,0.0,null,true,0.0,6.06,null],[\"Gen_26452\",2389,13.710000000000001,1.0,null,-6.522407383169361,6.522407383169361,1.0,false,true,0.0,null,true,0.0,19.844000000000001,null],[\"Gen_26456\",2390,14.779999999999999,1.0,null,-7.488738652395219,7.488738652395219,1.0,false,true,0.0,null,true,0.0,22.783999999999999,null],[\"Gen_26458\",2391,41.020000000000003,1.0,null,-20.134202230941622,20.134202230941622,1.0,false,true,0.0,null,true,0.0,61.256999999999998,null],[\"Gen_26512\",2392,35.259999999999998,1.0,null,-17.93464819908467,17.93464819908467,1.0,false,true,0.0,null,true,0.0,54.564999999999998,null],[\"Gen_26514\",2393,25.949999999999999,1.0,null,-11.761960703825618,11.761960703825618,1.0,false,true,0.0,null,true,0.0,35.784999999999997,null],[\"Gen_26522\",2395,44.100000000000001,1.0,null,-23.053574453140286,23.053574453140286,1.0,false,true,0.0,null,true,0.0,70.138999999999996,null],[\"Gen_27002\",2396,7.04,1.0,null,-3.569838066347634,3.569838066347634,1.0,false,true,0.0,null,true,0.0,10.861000000000001,null],[\"Gen_27004\",2397,1.68,1.0,null,-0.857865514516833,0.857865514516833,1.0,false,true,0.0,null,true,0.0,2.61,null],[\"Gen_27006\",2398,0.931,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.931,null],[\"Gen_27012\",2399,6.06,1.0,null,-3.052817968901282,3.052817968901282,1.0,false,true,0.0,null,true,0.0,9.288,null],[\"Gen_27014\",2400,4.36,1.0,null,-2.206785082170888,2.206785082170888,1.0,false,true,0.0,null,true,0.0,6.714,null],[\"Gen_27020\",2401,7.31,1.0,null,-3.37722918071282,3.37722918071282,1.0,false,true,0.0,null,true,0.0,10.275,null],[\"Gen_27022\",2402,2.65,1.0,null,-1.73479470713404,1.73479470713404,1.0,false,true,0.0,null,true,0.0,5.278,null],[\"Gen_27024\",2403,4.15,1.0,null,-2.067094337469871,2.067094337469871,1.0,false,true,0.0,null,true,0.0,6.289,null],[\"Gen_27030\",2404,7.77,1.0,null,-2.812549888015532,2.812549888015532,1.0,false,true,0.0,null,true,0.0,8.557,null],[\"Gen_27032\",2405,3.64,1.0,null,-1.836686779739488,1.836686779739488,1.0,false,true,0.0,null,true,0.0,5.588,null],[\"Gen_32121\",2413,2.55,1.0,null,-11.832627786439076,11.832627786439076,1.0,false,true,0.0,null,true,0.0,36.0,null],[\"Gen_32122\",2414,2.12,1.0,null,-9.860523155365897,9.860523155365897,1.0,false,true,0.0,null,true,0.0,30.0,null],[\"Gen_32123\",2415,2.55,1.0,null,-11.832627786439076,11.832627786439076,1.0,false,true,0.0,null,true,0.0,36.0,null],[\"Gen_32124\",2416,1.27,1.0,null,-5.916313893219538,5.916313893219538,1.0,false,true,0.0,null,true,0.0,18.0,null],[\"Gen_32125\",2417,0.57,1.0,null,-2.629472841430906,2.629472841430906,1.0,false,true,0.0,null,true,0.0,8.0,null],[\"Gen_32151\",2424,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32152\",2425,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32153\",2426,6.23,1.0,null,-28.924201255739963,28.924201255739963,1.0,false,true,0.0,null,true,0.0,88.0,null],[\"Gen_32154\",2427,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32164\",2432,1.84,1.0,null,-8.545786734650443,8.545786734650443,1.0,false,true,0.0,null,true,0.0,26.0,null],[\"Gen_32165\",2433,2.21,1.0,null,-10.254944081580533,10.254944081580533,1.0,false,true,0.0,null,true,0.0,31.199999999999999,null],[\"Gen_32174\",2437,1.84,1.0,null,-8.545786734650443,8.545786734650443,1.0,false,true,0.0,null,true,0.0,26.0,null],[\"Gen_32175\",2438,1.84,1.0,null,-8.545786734650443,8.545786734650443,1.0,false,true,0.0,null,true,0.0,26.0,null],[\"Gen_32204\",2453,4.0,1.0,null,-18.565064312817729,18.565064312817729,1.0,false,true,0.0,null,true,0.0,56.482999999999997,null],[\"Gen_32205\",2454,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32206\",2455,3.42,1.0,null,-15.912912268129484,15.912912268129484,1.0,false,true,0.0,null,true,0.0,48.414000000000002,null],[\"Gen_32207\",2456,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32208\",2457,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32210\",2458,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32211\",2459,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32213\",2460,4.57,1.0,null,-21.217216357505979,21.217216357505979,1.0,false,true,0.0,null,true,0.0,64.552000000000007,null],[\"Gen_32214\",2461,4.0,1.0,null,-18.565064312817729,18.565064312817729,1.0,false,true,0.0,null,true,0.0,56.482999999999997,null],[\"Gen_32215\",2462,4.0,1.0,null,-18.565064312817729,18.565064312817729,1.0,false,true,0.0,null,true,0.0,56.482999999999997,null],[\"Gen_32243\",2470,0.58,1.0,null,-2.691265453204532,2.691265453204532,1.0,false,true,0.0,null,true,0.0,8.188000000000001,null],[\"Gen_32244\",2471,3.48,1.0,null,-16.147592719227191,16.147592719227191,1.0,false,true,0.0,null,true,0.0,49.128,null],[\"Gen_32245\",2472,4.63,1.0,null,-21.530123625636257,21.530123625636257,1.0,false,true,0.0,null,true,0.0,65.504000000000005,null],[\"Gen_32246\",2473,4.63,1.0,null,-21.530123625636257,21.530123625636257,1.0,false,true,0.0,null,true,0.0,65.504000000000005,null],[\"Gen_32247\",2474,4.63,1.0,null,-21.530123625636257,21.530123625636257,1.0,false,true,0.0,null,true,0.0,65.504000000000005,null],[\"Gen_32248\",2475,2.9,1.0,null,-13.456327266022658,13.456327266022658,1.0,false,true,0.0,null,true,0.0,40.939999999999998,null],[\"Gen_32271\",2479,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32301\",2490,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32302\",2491,6.79,1.0,null,-31.55367409717087,31.55367409717087,1.0,false,true,0.0,null,true,0.0,96.0,null],[\"Gen_32303\",2492,6.11,1.0,null,-28.398306687453783,28.398306687453783,1.0,false,true,0.0,null,true,0.0,86.400000000000006,null],[\"Gen_32304\",2493,6.11,1.0,null,-28.398306687453783,28.398306687453783,1.0,false,true,0.0,null,true,0.0,86.400000000000006,null],[\"Gen_32305\",2494,6.11,1.0,null,-28.398306687453783,28.398306687453783,1.0,false,true,0.0,null,true,0.0,86.400000000000006,null],[\"Gen_32306\",2495,3.4,1.0,null,-15.776837048585435,15.776837048585435,1.0,false,true,0.0,null,true,0.0,48.0,null],[\"Gen_32331\",2505,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32332\",2506,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32333\",2507,2.97,1.0,null,-13.804732417512256,13.804732417512256,1.0,false,true,0.0,null,true,0.0,42.0,null],[\"Gen_32334\",2508,2.97,1.0,null,-13.804732417512256,13.804732417512256,1.0,false,true,0.0,null,true,0.0,42.0,null],[\"Gen_32335\",2509,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32345\",2515,5.38,1.0,null,-24.979991993593604,24.979991993593604,1.0,false,true,0.0,null,true,0.0,76.0,null],[\"Gen_32346\",2516,5.38,1.0,null,-24.979991993593604,24.979991993593604,1.0,false,true,0.0,null,true,0.0,76.0,null],[\"Gen_32350\",2520,5.38,1.0,null,-24.979991993593604,24.979991993593604,1.0,false,true,0.0,null,true,0.0,76.0,null],[\"Gen_32351\",2521,4.7,1.0,null,-21.857492994394402,21.857492994394402,1.0,false,true,0.0,null,true,0.0,66.5,null],[\"Gen_32379\",2531,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_32380\",2532,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32381\",2533,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32382\",2534,1.98,1.0,null,-9.203154945008169,9.203154945008169,1.0,false,true,0.0,null,true,0.0,28.0,null],[\"Gen_32408\",2543,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32409\",2544,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32410\",2545,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32411\",2546,2.97,1.0,null,-13.804732417512256,13.804732417512256,1.0,false,true,0.0,null,true,0.0,42.0,null],[\"Gen_32420\",2555,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32421\",2556,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32422\",2557,4.95,1.0,null,-23.007887362520425,23.007887362520425,1.0,false,true,0.0,null,true,0.0,70.0,null],[\"Gen_32423\",2558,2.97,1.0,null,-13.804732417512256,13.804732417512256,1.0,false,true,0.0,null,true,0.0,42.0,null],[\"Gen_32473\",2566,23.850000000000001,1.0,null,-110.792838173691209,110.792838173691209,1.0,false,true,0.0,null,true,0.0,337.079999999999984,null],[\"Gen_32503\",2579,20.620000000000001,1.0,null,-95.791038245117534,95.791038245117534,1.0,false,true,0.0,null,true,0.0,291.437999999999988,null],[\"Gen_32504\",2580,20.620000000000001,1.0,null,-95.791038245117534,95.791038245117534,1.0,false,true,0.0,null,true,0.0,291.437999999999988,null],[\"Gen_37221\",2590,3.4,1.0,null,-15.776837048585435,15.776837048585435,1.0,false,true,0.0,null,true,0.0,48.0,null],[\"Gen_37222\",2591,3.4,1.0,null,-15.776837048585435,15.776837048585435,1.0,false,true,0.0,null,true,0.0,48.0,null],[\"Gen_37223\",2592,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37224\",2593,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37225\",2594,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37226\",2595,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37241\",2604,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37242\",2605,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37243\",2606,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37244\",2607,3.4,1.0,null,-15.776837048585435,15.776837048585435,1.0,false,true,0.0,null,true,0.0,48.0,null],[\"Gen_37245\",2608,3.96,1.0,null,-18.406309890016338,18.406309890016338,1.0,false,true,0.0,null,true,0.0,56.0,null],[\"Gen_37246\",2609,3.4,1.0,null,-15.776837048585435,15.776837048585435,1.0,false,true,0.0,null,true,0.0,48.0,null],[\"Gen_40001\",2611,0.42,1.0,null,-1.972104631073179,1.972104631073179,1.0,false,true,0.0,null,true,0.0,6.0,null],[\"Gen_40001\",2611,0.51,1.0,null,-2.366525557287815,2.366525557287815,1.0,false,true,0.0,null,true,0.0,7.2,null],[\"Gen_40031\",2613,1.07,1.0,null,-4.963129988200834,4.963129988200834,1.0,false,true,0.0,null,true,0.0,15.1,null],[\"Gen_40061\",2615,3.42,1.0,null,-15.875442280139092,15.875442280139092,1.0,false,true,0.0,null,true,0.0,48.299999999999997,null],[\"Gen_40091\",2617,0.3,1.0,null,-1.380473241751226,1.380473241751226,1.0,false,true,0.0,null,true,0.0,4.2,null],[\"Gen_41500\",2618,1.06,1.0,null,-4.930261577682948,4.930261577682948,1.0,false,true,0.0,null,true,0.0,15.0,null],[\"Gen_41531\",2620,3.25,1.0,null,-15.119468838227707,15.119468838227707,1.0,false,true,0.0,null,true,0.0,46.0,null],[\"Gen_41561\",2622,1.78,1.0,null,-8.282839450507353,8.282839450507353,1.0,false,true,0.0,null,true,0.0,25.199999999999999,null],[\"Gen_41591\",2624,3.9,1.0,null,-18.14336260587325,18.14336260587325,1.0,false,true,0.0,null,true,0.0,55.200000000000003,null],[\"Gen_41621\",2626,3.09,1.0,null,-14.363495396316322,14.363495396316322,1.0,false,true,0.0,null,true,0.0,43.700000000000003,null],[\"Gen_41651\",2628,2.28,1.0,null,-10.583628186759396,10.583628186759396,1.0,false,true,0.0,null,true,0.0,32.200000000000003,null],[\"Gen_41681\",2630,2.97,1.0,null,-13.804732417512256,13.804732417512256,1.0,false,true,0.0,null,true,0.0,42.0,null],[\"Gen_41711\",2632,0.81,1.0,null,-3.779867209556927,3.779867209556927,1.0,false,true,0.0,null,true,0.0,11.5,null],[\"Gen_41741\",2634,0.85,1.0,null,-3.944209262146359,3.944209262146359,1.0,false,true,0.0,null,true,0.0,12.0,null],[\"Gen_45401\",2636,1.98,1.0,null,-9.203154945008169,9.203154945008169,1.0,false,true,0.0,null,true,0.0,28.0,null],[\"Gen_45441\",2643,0.51,1.0,null,-2.366525557287815,2.366525557287815,1.0,false,true,0.0,null,true,0.0,7.2,null],[\"Gen_45442\",2644,0.3,1.0,null,-1.380473241751226,1.380473241751226,1.0,false,true,0.0,null,true,0.0,4.2,null],[\"Gen_45443\",2645,1.02,1.0,null,-4.73305111457563,4.73305111457563,1.0,false,true,0.0,null,true,0.0,14.4,null],[\"Gen_45445\",2646,0.25,1.0,null,-1.183262778643908,1.183262778643908,1.0,false,true,0.0,null,true,0.0,3.6,null],[\"Gen_45446\",2647,0.89,1.0,null,-4.141419725253677,4.141419725253677,1.0,false,true,0.0,null,true,0.0,12.6,null],[\"Gen_45447\",2648,0.51,1.0,null,-2.366525557287815,2.366525557287815,1.0,false,true,0.0,null,true,0.0,7.2,null],[\"Gen_50501\",2650,64.230000000000004,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_50523\",2654,56.549999999999997,1.0,null,-28.937019935841938,28.937019935841938,1.0,false,true,0.0,null,true,0.0,88.039000000000001,null],[\"Gen_50524\",2655,59.729999999999997,1.0,null,-30.561048099530701,30.561048099530701,1.0,false,true,0.0,null,true,0.0,92.980000000000004,null],[\"Gen_50525\",2656,43.210000000000001,1.0,null,-22.10959370306659,22.10959370306659,1.0,false,true,0.0,null,true,0.0,67.266999999999996,null],[\"Gen_50531\",2658,60.350000000000001,1.0,null,-30.883158522605985,30.883158522605985,1.0,false,true,0.0,null,true,0.0,93.959999999999994,null],[\"Gen_50532\",2659,63.149999999999999,1.0,null,-32.313920432449578,32.313920432449578,1.0,false,true,0.0,null,true,0.0,98.313000000000002,null],[\"Gen_50542\",2662,8.52,1.0,null,-4.359665971092442,4.359665971092442,1.0,false,true,0.0,null,true,0.0,13.263999999999999,null],[\"Gen_50543\",2663,21.920000000000002,1.0,null,-11.213715616387276,11.213715616387276,1.0,false,true,0.0,null,true,0.0,34.116999999999997,null],[\"Gen_50561\",2666,95.769999999999996,1.0,null,-49.004170609327076,49.004170609327076,1.0,false,true,0.0,null,true,0.0,149.092000000000013,null],[\"Gen_53501\",2668,96.349999999999994,1.0,null,-49.302615776829484,49.302615776829484,1.0,false,true,0.0,null,true,0.0,150.0,null],[\"Gen_53521\",2670,43.579999999999998,1.0,null,-22.302202588701402,22.302202588701402,1.0,false,true,0.0,null,true,0.0,67.852999999999994,null],[\"Gen_53531\",2672,27.18,1.0,null,-13.907939226538417,13.907939226538417,1.0,false,true,0.0,null,true,0.0,42.314,null],[\"Gen_53532\",2673,12.529999999999999,1.0,null,-6.411640839724085,6.411640839724085,1.0,false,true,0.0,null,true,0.0,19.507000000000001,null],[\"Gen_53533\",2674,4.71,1.0,null,-2.410240543276604,2.410240543276604,1.0,false,true,0.0,null,true,0.0,7.333,null],[\"Gen_53534\",2675,25.140000000000001,1.0,null,-12.864038508490348,12.864038508490348,1.0,false,true,0.0,null,true,0.0,39.137999999999998,null],[\"Gen_53535\",2676,12.65,1.0,null,-6.475076872023605,6.475076872023605,1.0,false,true,0.0,null,true,0.0,19.699999999999999,null],[\"Gen_53541\",2680,12.57,1.0,null,-6.431361886034816,6.431361886034816,1.0,false,true,0.0,null,true,0.0,19.567,null],[\"Gen_53542\",2681,30.68,1.0,null,-15.6995962838684,15.6995962838684,1.0,false,true,0.0,null,true,0.0,47.765000000000001,null],[\"Gen_53543\",2682,29.440000000000001,1.0,null,-15.063592540347301,15.063592540347301,1.0,false,true,0.0,null,true,0.0,45.829999999999998,null],[\"Gen_53544\",2683,14.720000000000001,1.0,null,-7.533439690699545,7.533439690699545,1.0,false,true,0.0,null,true,0.0,22.920000000000002,null],[\"Gen_53545\",2684,33.700000000000003,1.0,null,-17.24408289410388,17.24408289410388,1.0,false,true,0.0,null,true,0.0,52.463999999999999,null],[\"Gen_53546\",2685,28.609999999999999,1.0,null,-14.640904781087281,14.640904781087281,1.0,false,true,0.0,null,true,0.0,44.543999999999997,null],[\"Gen_53561\",2687,49.789999999999999,1.0,null,-25.479591833465474,25.479591833465474,1.0,false,true,0.0,null,true,0.0,77.519999999999996,null],[\"Gen_53581\",2691,77.079999999999998,1.0,null,-39.440120516832515,39.440120516832515,1.0,false,true,0.0,null,true,0.0,119.994,null],[\"Gen_53601\",2693,86.040000000000006,1.0,null,-44.025263784077652,44.025263784077652,1.0,false,true,0.0,null,true,0.0,133.943999999999988,null],[\"Gen_53602\",2694,88.659999999999997,1.0,null,-45.366294933207413,45.366294933207413,1.0,false,true,0.0,null,true,0.0,138.024000000000001,null],[\"Gen_53621\",2696,42.780000000000001,1.0,null,-21.890361404912287,21.890361404912287,1.0,false,true,0.0,null,true,0.0,66.599999999999994,null],[\"Gen_53622\",2697,32.119999999999997,1.0,null,-16.436506047679412,16.436506047679412,1.0,false,true,0.0,null,true,0.0,50.006999999999998,null],[\"Gen_53623\",2698,34.939999999999998,1.0,null,-17.880415321730158,17.880415321730158,1.0,false,true,0.0,null,true,0.0,54.399999999999999,null],[\"Gen_53641\",2701,4.36,1.0,null,-2.233408494690376,2.233408494690376,1.0,false,true,0.0,null,true,0.0,6.795,null],[\"Gen_53661\",2704,1.81,1.0,null,-0.924917071973321,0.924917071973321,1.0,false,true,0.0,null,true,0.0,2.814,null],[\"Gen_53661\",2704,20.59,1.0,null,-10.534325570982565,10.534325570982565,1.0,false,true,0.0,null,true,0.0,32.049999999999997,null],[\"Gen_53661\",2704,9.550000000000001,1.0,null,-4.888518696325232,4.888518696325232,1.0,false,true,0.0,null,true,0.0,14.872999999999999,null],[\"Gen_53661\",2704,3.94,1.0,null,-2.013847512430895,2.013847512430895,1.0,false,true,0.0,null,true,0.0,6.127,null],[\"Gen_53661\",2704,0.08,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.126,null],[\"Gen_53661\",2704,4.12,1.0,null,-2.106865114196513,2.106865114196513,1.0,false,true,0.0,null,true,0.0,6.41,null],[\"Gen_53681\",2706,37.549999999999997,1.0,null,-19.216187525177059,19.216187525177059,1.0,false,true,0.0,null,true,0.0,58.463999999999999,null],[\"Gen_53682\",2707,17.5,1.0,null,-8.955984497913665,8.955984497913665,1.0,false,true,0.0,null,true,0.0,27.248000000000001,null],[\"Gen_53701\",2709,1.75,1.0,null,-0.897636291243475,0.897636291243475,1.0,false,true,0.0,null,true,0.0,2.731,null],[\"Gen_53721\",2711,24.98,1.0,null,-12.779895377564559,12.779895377564559,1.0,false,true,0.0,null,true,0.0,38.881999999999998,null],[\"Gen_53722\",2712,9.83,1.0,null,-5.028866809236607,5.028866809236607,1.0,false,true,0.0,null,true,0.0,15.300000000000001,null],[\"Gen_53741\",2715,28.260000000000002,1.0,null,-14.462100627869981,14.462100627869981,1.0,false,true,0.0,null,true,0.0,44.0,null],[\"Gen_53801\",2719,5.69,1.0,null,-2.910826435464012,2.910826435464012,1.0,false,true,0.0,null,true,0.0,8.856,null],[\"Gen_53821\",2721,15.66,1.0,null,-8.012989800155507,8.012989800155507,1.0,false,true,0.0,null,true,0.0,24.379000000000001,null],[\"Gen_53841\",2723,4.28,1.0,null,-2.192322981543017,2.192322981543017,1.0,false,true,0.0,null,true,0.0,6.67,null],[\"Gen_53861\",2728,2.72,1.0,null,-1.392963237748022,1.392963237748022,1.0,false,true,0.0,null,true,0.0,4.238,null],[\"Gen_53901\",2730,0.04,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.068,null],[\"Gen_53921\",2733,0.12,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.187,null],[\"Gen_53941\",2737,36.759999999999998,1.0,null,-18.812563444017414,18.812563444017414,1.0,false,true,0.0,null,true,0.0,57.235999999999997,null],[\"Gen_53961\",2739,38.560000000000002,1.0,null,-19.730249465676799,19.730249465676799,1.0,false,true,0.0,null,true,0.0,60.027999999999999,null],[\"Gen_53982\",2742,53.100000000000001,1.0,null,-27.171000238715905,27.171000238715905,1.0,false,true,0.0,null,true,0.0,82.665999999999997,null],[\"Gen_53983\",2743,11.130000000000001,1.0,null,-5.697410279170414,5.697410279170414,1.0,false,true,0.0,null,true,0.0,17.334,null],[\"Gen_60001\",2745,0.0,1.0,null,-32.539726412707459,32.539726412707459,1.0,false,true,0.0,null,true,0.0,99.0,null],[\"Gen_60021\",2747,0.0,1.0,null,-32.539726412707459,32.539726412707459,1.0,false,true,0.0,null,true,0.0,99.0,null],[\"Gen_60041\",2749,0.0,1.0,null,-16.434205258943159,16.434205258943159,1.0,false,true,0.0,null,true,0.0,50.0,null],[\"Gen_60061\",2751,0.0,1.0,null,-16.434205258943159,16.434205258943159,1.0,false,true,0.0,null,true,0.0,50.0,null],[\"Gen_60062\",2752,0.0,1.0,null,-16.434205258943159,16.434205258943159,1.0,false,true,0.0,null,true,0.0,50.0,null],[\"Gen_60081\",2754,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_60082\",2755,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_60086\",2757,0.0,1.0,null,-16.434205258943159,16.434205258943159,1.0,false,true,0.0,null,true,0.0,50.0,null],[\"Gen_60121\",2759,0.0,1.0,null,-13.147364207154528,13.147364207154528,1.0,false,true,0.0,null,true,0.0,40.0,null],[\"Gen_60180\",2760,0.0,1.0,null,-19.721046310731794,19.721046310731794,1.0,false,true,0.0,null,true,0.0,60.0,null],[\"Gen_60200\",2761,0.0,1.0,null,-19.721046310731794,19.721046310731794,1.0,false,true,0.0,null,true,0.0,60.0,null],[\"Gen_62501\",2763,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_62520\",2764,0.0,1.0,null,-6.435634779402141,6.435634779402141,1.0,false,true,0.0,null,true,0.0,19.579999999999998,null],[\"Gen_65000\",2765,0.0,1.0,null,-7.099576671863446,7.099576671863446,1.0,false,true,0.0,null,true,0.0,21.600000000000001,null],[\"Gen_65020\",2766,0.0,1.0,null,-4.930261577682948,4.930261577682948,1.0,false,true,0.0,null,true,0.0,15.0,null],[\"Gen_65041\",2768,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_65060\",2769,0.0,1.0,null,-5.258945682861811,5.258945682861811,1.0,false,true,0.0,null,true,0.0,16.0,null],[\"Gen_65081\",2771,0.0,1.0,null,-55.843429469888861,55.843429469888861,1.0,false,true,0.0,null,true,0.0,169.900000000000006,null],[\"Gen_65101\",2773,0.0,1.0,null,-25.637360203951332,25.637360203951332,1.0,false,true,0.0,null,true,0.0,78.0,null],[\"Gen_65121\",2775,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_65141\",2777,0.0,1.0,null,-21.035782731447245,21.035782731447245,1.0,false,true,0.0,null,true,0.0,64.0,null],[\"Gen_65201\",2779,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_67501\",2781,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_67521\",2783,0.0,1.0,null,-32.868410517886318,32.868410517886318,1.0,false,true,0.0,null,true,0.0,100.0,null],[\"Gen_70002\",2786,20.0,1.0,null,-11.167999999999999,22.335000000000001,1.0,false,true,0.0,null,true,0.0,29.780000000000001,null],[\"Gen_70003\",2787,0.0,1.0,null,-0.6,0.6,1.0,false,true,0.0,null,true,0.0,0.8,null]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "controllable": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "power_station_trafo": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29],\"data\":[[385,392,\"b\",null,true,\"Tie_1900_1910\",0.0,null],[441,1551,\"b\",null,true,\"Tie_2161_7686\",0.0,null],[441,1552,\"b\",null,true,\"Tie_2161_7687\",0.0,null],[519,666,\"b\",null,true,\"Tie_2501_3075\",0.0,null],[525,666,\"b\",null,true,\"Tie_2511_3075\",0.0,null],[530,1577,\"b\",null,true,\"Tie_2601_7798\",0.0,null],[717,1507,\"b\",null,true,\"Tie_3241_7589\",0.0,null],[717,1508,\"b\",null,true,\"Tie_3241_7590\",0.0,null],[717,1509,\"b\",null,true,\"Tie_3241_7591\",0.0,null],[717,1510,\"b\",null,true,\"Tie_3241_7592\",0.0,null],[894,1622,\"b\",null,true,\"Tie_3881_7890\",0.0,null],[905,1623,\"b\",null,true,\"Tie_3901_7891\",0.0,null],[935,1477,\"b\",null,true,\"Tie_4011_7509\",0.0,null],[977,1484,\"b\",null,true,\"Tie_4255_7517\",0.0,null],[991,1474,\"b\",null,true,\"Tie_4301_7500\",0.0,null],[993,1504,\"b\",null,true,\"Tie_4305_7585\",0.0,null],[993,1505,\"b\",null,true,\"Tie_4305_7586\",0.0,null],[1098,2614,\"b\",null,true,\"Tie_4757_40060\",0.0,null],[1162,2633,\"b\",null,true,\"Tie_5055_41740\",0.0,null],[1180,1549,\"b\",null,true,\"Tie_5523_7683\",0.0,null],[1323,1585,\"b\",null,true,\"Tie_6017_7809\",0.0,null],[1397,1613,\"b\",null,true,\"Tie_6217_7853\",0.0,null],[1397,1614,\"b\",null,true,\"Tie_6217_7854\",0.0,null],[1527,1693,\"b\",null,true,\"Tie_7629_8250\",0.0,null],[1533,1706,\"b\",null,true,\"Tie_7651_8300\",0.0,null],[1533,2629,\"b\",null,true,\"Tie_7651_41680\",0.0,null],[1558,1770,\"b\",null,true,\"Tie_7709_8401\",0.0,null],[1821,1841,\"b\",null,true,\"Tie_8554_8582\",0.0,null],[1957,1967,\"b\",null,true,\"Tie_9760_9771\",0.0,null],[1957,1968,\"b\",null,true,\"Tie_9760_9772\",0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118],\"data\":[[42,\"Shunt_291\",30.0,0.0,161.0,1,1,true],[43,\"Shunt_292\",30.0,0.0,161.0,1,1,true],[297,\"Shunt_1130\",30.0,0.0,345.0,1,1,true],[298,\"Shunt_1135\",30.0,0.0,33.0,1,1,true],[327,\"Shunt_1551\",-30.0,0.0,161.0,1,1,true],[357,\"Shunt_1663\",-15.0,0.0,23.899999999999999,1,1,true],[370,\"Shunt_1752\",-30.0,0.0,69.0,1,1,true],[375,\"Shunt_1761\",-30.0,0.0,161.0,1,1,true],[429,\"Shunt_2137\",30.0,0.0,33.0,1,1,true],[430,\"Shunt_2138\",30.0,0.0,33.0,1,1,true],[442,\"Shunt_2162\",-30.0,0.0,69.0,1,1,true],[462,\"Shunt_2202\",-30.0,0.0,69.0,1,1,true],[472,\"Shunt_2303\",-30.0,0.0,23.899999999999999,1,1,true],[479,\"Shunt_2321\",30.0,0.0,161.0,1,1,true],[482,\"Shunt_2325\",30.0,0.0,33.0,1,1,true],[484,\"Shunt_2327\",30.0,0.0,33.0,1,1,true],[495,\"Shunt_2353\",-30.0,0.0,23.899999999999999,1,1,true],[508,\"Shunt_2402\",-26.600000000000001,0.0,69.0,1,1,true],[521,\"Shunt_2506\",30.0,0.0,33.0,1,1,true],[554,\"Shunt_2667\",30.0,0.0,33.0,1,1,true],[558,\"Shunt_2671\",30.0,0.0,161.0,1,1,true],[561,\"Shunt_2676\",30.0,0.0,33.0,1,1,true],[566,\"Shunt_2681\",30.0,0.0,161.0,1,1,true],[576,\"Shunt_2751\",30.0,0.0,161.0,1,1,true],[578,\"Shunt_2756\",30.0,0.0,33.0,1,1,true],[579,\"Shunt_2757\",30.0,0.0,33.0,1,1,true],[585,\"Shunt_2801\",30.0,0.0,161.0,1,1,true],[596,\"Shunt_2850\",30.0,0.0,345.0,1,1,true],[620,\"Shunt_2905\",20.0,0.0,33.0,1,1,true],[627,\"Shunt_2919\",20.0,0.0,33.0,1,1,true],[628,\"Shunt_2920\",30.0,0.0,345.0,1,1,true],[629,\"Shunt_2921\",30.0,0.0,161.0,1,1,true],[634,\"Shunt_2931\",30.0,0.0,161.0,1,1,true],[637,\"Shunt_2936\",30.0,0.0,33.0,1,1,true],[642,\"Shunt_2946\",30.0,0.0,33.0,1,1,true],[647,\"Shunt_2954\",30.0,0.0,33.0,1,1,true],[648,\"Shunt_2955\",30.0,0.0,33.0,1,1,true],[649,\"Shunt_2956\",30.0,0.0,33.0,1,1,true],[650,\"Shunt_2957\",30.0,0.0,33.0,1,1,true],[679,\"Shunt_3132\",-20.0,0.0,69.0,1,1,true],[685,\"Shunt_3142\",-30.0,0.0,69.0,1,1,true],[686,\"Shunt_3143\",-24.0,0.0,23.899999999999999,1,1,true],[696,\"Shunt_3182\",-30.0,0.0,69.0,1,1,true],[708,\"Shunt_3222\",-30.0,0.0,69.0,1,1,true],[718,\"Shunt_3242\",-30.0,0.0,69.0,1,1,true],[719,\"Shunt_3243\",-12.0,0.0,23.899999999999999,1,1,true],[724,\"Shunt_3282\",-30.0,0.0,69.0,1,1,true],[730,\"Shunt_3292\",-30.0,0.0,69.0,1,1,true],[731,\"Shunt_3293\",-30.0,0.0,23.899999999999999,1,1,true],[735,\"Shunt_3302\",-30.0,0.0,69.0,1,1,true],[736,\"Shunt_3303\",-24.0,0.0,23.899999999999999,1,1,true],[741,\"Shunt_3322\",-30.0,0.0,69.0,1,1,true],[742,\"Shunt_3323\",-24.0,0.0,23.899999999999999,1,1,true],[757,\"Shunt_3363\",-24.0,0.0,23.899999999999999,1,1,true],[797,\"Shunt_3451\",30.0,0.0,161.0,1,1,true],[833,\"Shunt_3661\",30.0,0.0,161.0,1,1,true],[852,\"Shunt_3691\",30.0,0.0,161.0,1,1,true],[858,\"Shunt_3701\",30.0,0.0,161.0,1,1,true],[927,\"Shunt_3971\",30.0,0.0,161.0,1,1,true],[937,\"Shunt_4015\",30.0,0.0,161.0,1,1,true],[948,\"Shunt_4108\",-30.0,0.0,23.899999999999999,1,1,true],[972,\"Shunt_4204\",-30.0,0.0,23.899999999999999,1,1,true],[980,\"Shunt_4258\",-18.0,0.0,23.899999999999999,1,1,true],[988,\"Shunt_4270\",-30.0,0.0,23.899999999999999,1,1,true],[990,\"Shunt_4276\",-30.0,0.0,23.899999999999999,1,1,true],[1021,\"Shunt_4426\",-30.0,0.0,23.899999999999999,1,1,true],[1023,\"Shunt_4438\",-24.0,0.0,23.899999999999999,1,1,true],[1025,\"Shunt_4506\",-30.0,0.0,23.899999999999999,1,1,true],[1027,\"Shunt_4508\",-30.0,0.0,23.899999999999999,1,1,true],[1029,\"Shunt_4514\",-30.0,0.0,23.899999999999999,1,1,true],[1031,\"Shunt_4528\",-18.0,0.0,23.899999999999999,1,1,true],[1033,\"Shunt_4552\",-30.0,0.0,23.899999999999999,1,1,true],[1049,\"Shunt_4584\",-24.0,0.0,23.899999999999999,1,1,true],[1051,\"Shunt_4602\",-6.0,0.0,23.899999999999999,1,1,true],[1055,\"Shunt_4608\",-30.0,0.0,23.899999999999999,1,1,true],[1059,\"Shunt_4614\",-30.0,0.0,23.899999999999999,1,1,true],[1061,\"Shunt_4618\",-30.0,0.0,23.899999999999999,1,1,true],[1067,\"Shunt_4630\",-24.0,0.0,23.899999999999999,1,1,true],[1069,\"Shunt_4636\",-24.0,0.0,23.899999999999999,1,1,true],[1105,\"Shunt_4802\",-24.0,0.0,23.899999999999999,1,1,true],[1107,\"Shunt_4806\",-30.0,0.0,23.899999999999999,1,1,true],[1111,\"Shunt_4814\",-12.0,0.0,23.899999999999999,1,1,true],[1117,\"Shunt_4820\",-12.0,0.0,23.899999999999999,1,1,true],[1121,\"Shunt_4824\",-30.0,0.0,23.899999999999999,1,1,true],[1125,\"Shunt_4902\",-30.0,0.0,23.899999999999999,1,1,true],[1129,\"Shunt_4908\",-27.0,0.0,23.899999999999999,1,1,true],[1131,\"Shunt_4910\",-24.0,0.0,23.899999999999999,1,1,true],[1174,\"Shunt_5503\",30.0,0.0,161.0,1,1,true],[1202,\"Shunt_5612\",-12.0,0.0,23.899999999999999,1,1,true],[1204,\"Shunt_5616\",-30.0,0.0,23.899999999999999,1,1,true],[1214,\"Shunt_5644\",-30.0,0.0,23.899999999999999,1,1,true],[1248,\"Shunt_5788\",-30.0,0.0,23.899999999999999,1,1,true],[1262,\"Shunt_5822\",30.0,0.0,161.0,1,1,true],[1264,\"Shunt_5824\",30.0,0.0,161.0,1,1,true],[1269,\"Shunt_5845\",30.0,0.0,161.0,1,1,true],[1287,\"Shunt_5913\",30.0,0.0,161.0,1,1,true],[1299,\"Shunt_5957\",30.0,0.0,161.0,1,1,true],[1301,\"Shunt_5975\",30.0,0.0,161.0,1,1,true],[1307,\"Shunt_5983\",30.0,0.0,161.0,1,1,true],[1311,\"Shunt_5987\",30.0,0.0,161.0,1,1,true],[1323,\"Shunt_6017\",30.0,0.0,161.0,1,1,true],[1347,\"Shunt_6075\",30.0,0.0,161.0,1,1,true],[1381,\"Shunt_6129\",30.0,0.0,161.0,1,1,true],[1431,\"Shunt_6369\",30.0,0.0,161.0,1,1,true],[1461,\"Shunt_7012\",-12.0,0.0,23.899999999999999,1,1,true],[2441,\"Shunt_32192\",-30.0,0.0,230.0,1,1,true],[2443,\"Shunt_32194\",-30.0,0.0,230.0,1,1,true],[2464,\"Shunt_32221\",-30.0,0.0,230.0,1,1,true],[2482,\"Shunt_32282\",25.0,0.0,66.0,1,1,true],[2483,\"Shunt_32283\",25.0,0.0,66.0,1,1,true],[2497,\"Shunt_32311\",-30.0,0.0,230.0,1,1,true],[2512,\"Shunt_32342\",20.0,0.0,66.0,1,1,true],[2517,\"Shunt_32347\",20.0,0.0,66.0,1,1,true],[2523,\"Shunt_32371\",-30.0,0.0,230.0,1,1,true],[2537,\"Shunt_32402\",-30.0,0.0,230.0,1,1,true],[2549,\"Shunt_32414\",-30.0,0.0,230.0,1,1,true],[2561,\"Shunt_32461\",-30.0,0.0,230.0,1,1,true],[2569,\"Shunt_32492\",-30.0,0.0,230.0,1,1,true],[2570,\"Shunt_32493\",-30.0,0.0,230.0,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"min_p_mw\",\"max_p_mw\"],\"index\":[0],\"data\":[[\"SwingBus_1101\",287,1.0,0.0,1.0,true,-99999.0,99999.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
